---
titel: Heizungs- und Lüftungsanlagen
quelle: Hochbauzeichner-Lehrmittel (Owner-Bibliothek, gescannt)
datei: lehrhefte/Heizungs-und-Lueftungsanlagen.pdf
seiten: 52
ocr: tesseract-deu 200dpi
tags: [bauwissen, lehrheft]
---

# Heizungs- und Lüftungsanlagen

## S. 3

Heizungs- und Lüftungsanlagen

Allgemeines

Zweck, Aufgaben 4
Anforderungen, Gesetze, Normen 5
Standards 5
Energie
Behaglichkeit 6
Energieformen und Energiefluss in Bauten 6
Energieträger 8
- Erneuerbare Energiequellen 8
- Nicht erneuerbare Energiequellen 8
Heizungsanlagen
Komponenten einer Heizungsanlage 10
Energiezuführung, Brennstofflager 11
Wärmeerzeugung 12
Heizungssysteme 12
- Einzelheizungen 13
- Zentrale Wärmeerzeugung 14
Wärmepumpen 16
Solaranlagen 17
Wärmeverteilung 18
Wärmeabgabe 20
Platzierung der Heizkörper 21
Bodenheizungen 22
Wand- und Deckenheizungen 23
Messung, Steuerung, Regelung 24
Sicherheitstechnische Einrichtungen 25
Äbgasanlagen Heizungs- und Lüftungsanlagen Plus
Grundlagen der Abgasanlagen 26
Vorschriften für gemeinsame Abgasanlagen 28 _Wärmeerzeugung in der Übersicht
Mindesthöhen von Abgasanlagen 29 _Wärmeerzeugungsanlagen 42
Abgasanlagen in Installationsschächten 30 Weitere Möglichkeiten der Wärmeproduktion 43
Abgasanlagen an Fassaden 31
Kondensierende Abgasanlagen 32 Heizkosten
Materialisierung von Abgasanlagen 33 Heizkostenabrechnung 45
Heizungs- und Tankräume
Planung von Heizungs- und Tankräumen 35 Anhang
Heizungs- und Lüftungssymbole 46
Lüftungs- und Klimaanlagen Glossar 47
Raumlufttechnische Anlagen 36 Internetadressen 50
Schadstoffe im Raum 37 Impressum und Bildverzeichnis 52
Begriffe 38
Komponenten raumlufttechnischer Anlagen 39
Wärmeübertragung 40
Lüftungsanlagen im Wohnungsbau 41

Kälteanlagen 41

## S. 4

Allgemeines

Zweck und Aufgaben

Heizungs- und Lüftungsanlagen sind ein Bestandteil der Haus- Veranschaulichung der Bereiche eines Hauses, die für
technik. Ihre Projektierung, die Bereitstellung von Submissi- die Berechnung der Heizleistung relevant sind

ons- und Ausführungsunterlagen sind bereits beim Einfamilienhaus (EFH) Sache der Spezialisten. Bei kleinen Anlagen
kann dies der ausführende Unternehmer sein, bei grösseren
und komplexeren Bauten übernehmen spezialisierte Planungsbüros diese Aufgabe.

Ziel ist, mit Hilfe einer integralen Planung ein gut funktionierendes Gebäude mit einem geringen Energiebedarf zu konzipieren. Da bereits in den frühen Planungsphasen wesentliche
Entscheide getroffen werden, ist der Einbezug der Fachplaner
zentral.

Eine Heizung hat den Zweck, den entstehenden Wärmeverlust
des von kälterer Luft umgebenen Raumes zu ersetzen, damit
die Behaglichkeit innerhalb des Raumes erhalten bleibt. Die
Schaffung eines gesunden, behaglichen Raumklimas mit minimalem Einsatz von Energie und Technik erfordert ein kluges
Zusammenwirken von Architektur, Bautechnik, Haustechnik
und Benutzer. In der Schweiz werden ca.35% des Energiebedarfs für Heizungen eingesetzt. Aufgrund des heutigen Gebäudebestandes besteht ein grosses Einsparpotential, um den ,„ j„, ae Wr
Energiebedarf und den CO,-Ausstoss zu reduzieren. absorbieren die einfallende Sonnen

einstrahlung
Die Heizung muss den Energiebedarf eines Gebäudes abde- 5 Südtenster
cken können. Für die Berechnung des Heizwärmebedarfs sind Retlexior
folgende Faktoren wichtig:

8 evtl. Wintergarten als Pufferzone
9 Sommersonnenstand

10 Wintersonnenstand

« Standort Im.ü.Meer]

® Gebäudeorientierung mit entsprechenden Fensterflächen,
die für die aktive und passive Sonnenenergiegewinnung eingesetzt werden können.

« Wärmedämmung, mit entsprechender Dichtigkeit zur Vermeidung von Wärmeverlusten

* innere Wärmequellen (z.B. elektronische Geräte, Beleuchtung, Personenbelegung von Räumen]

« wirksame Speichermassen des Gebäudes

® Art der Wärmeerzeugung, Wärmeverteilung, Lüftung

* Regelung der Wärmeabgabe

« Sonnenschutz

Heizkörper (Abb.07]

Heizkörperherstellung (Abb.08] Süden gerichtete Fensterflächen, Seiten- und Rückwände ge

»b.09]

## S. 5

AULgemeines

Anforderungen, Gesetze, Normen

Standards

Grundlage für die Bemessung von Heizungs- und Lüftungsanlagen sowie die Ausstattung der entsprechenden Technikräume bilden die verschiedenen Gesetze und Normen wie:

« das Energiegesetz
« das Umwelt- und Gewässerschutzgesetz
« die Luftreinhalteverordnung

Normen und Standards

Normen ergänzen die gesetzlichen Grundlagen im Hinblick auf
die praktischen Anwendungen. Standards, die weitergehende
Ziele der Energieeffizienz umfassen, müssen frühzeitig in der
Planungsphase mit dem Bauherrn vereinbart werden.

Norm SIA 380/1: Thermische Energie im Hochbau
Ziel
massvoller und wirtschaftlicher Einsatz von Energie für die
Raumheizung und die Warmwassererwärmung
Inhalte
* genormtes Verfahren zur Berechnung
des Energiebedarfes von Bauten
* vorgegebene Werte [Grenzwerte und Zielwerte]
für den Wärmedurchgang der Gebäudehülle (U-Werte)
« Vorgaben für den maximalen Energiebedarf, bezogen
auf verschiedene Nutzungen

Norm SIA 180: Wärme- und Feuchteschutz im Hochbau

Ziel

Sicherstellung eines behaglichen Raumklimas und die Vermei-

dung von Bauschäden durch Grenzwerte für die Gebäudehülle

und die Luftdichtigkeit

Inhalte

« Definitionen und Berechnungsvorgaben
zur Gewährleistung der Behaglichkeit

® Grenzwerte für den Wärmeschutz im Sommer und Winter
(U-Werte]

« Grenzwerte für die Luftdichtigkeit der Gebäudehülle zur
Vermeidung von Bauschäden

Norm SIA 180/4: Energiekennzahl
Ziel
einfache Beurteilung des Energieverbrauchs bei Bauten durch
Vergleichswerte
Inhalte
« Definition der Energiekennzahl
* Anwendung von Vergleichswerten [Benchmark]
Energiekennzahl =
[u]
m?’a

gemessener Energieverbrauch
Energiebezugsfläche in m? [EBF) und Jahr

Hinweise

- Die Energiekennzahl ist kein Mittel zur alleinigen Beurteilung der thermi
schen Qualität der Gebäudehülle oder der Effizienz der haustechnischen
Installationen, da der Benutzereinfluss untrennbar damit verbunden ist.

= EBF:ab 1. Jan. 2010 gilt das Berechnungsverfahren der Norm SIA 416

Die Standards des Vereins 'Minergie' erfüllen höhere Ansprüche an die Gebäudehülle, die eingesetzte Haustechnik und die
Verwendung der Materialien als die gesetzlichen Vorgaben. Die
unten aufgeführten Werte entsprechen dem Typ | [EFH]. Weitere Informationen sind dem Heft 16 «Energieeffizientes Bauen»
oder der Homepage www.minergie.ch zu entnehmen.

Minergie (Standard)

« spezifischer Heizwärmebedarf max. 60% der Norm
SIA 380/1

« Lufterneuerung mittels einer mechanischen Lüftung
mit Wärmerückgewinnung

* gewichtete Energiekennzahl Wärme
(Endenergiebedarf für Heizung, Warmwasser und Lüftung)
max. 38 kWh/m? a

* Mehrkosten gegenüber konventionellen Vergleichsobjekten
max. 10% [bezogen auf BKP 2)

Minergie-P (Standard)

« spezifischer Wärmeleistungsbedarf max.10 W/m?

« spezifischer Heizwärmebedarf max. 20% der Norm SIA 380/1

* gewichtete Energiekennzahl Wärme
(Endenergiebedarf für Heizung, Warmwasser und Lüftung)
max. 30 kWh/m?a

« Luftdichtigkeit (Luftwechsel bei einer Druckdifferenz
von 50 Pal LW , = 0.6/h

« Haushaltsgeräte Klasse A, Kühlgeräte Klasse A+

« Der sommerliche Wärmeschutz von Gebäuden ist
nachzuweisen.

Minergie-Eco (Standard)

Zusätzlich zum Minergie-Standard müssen weitere Aspekte
zur Bauökologie beachtet werden. Die detaillierten Werte für
die verschiedenen Standards können dem Heft 16 «Energieeffizientes Bauen» entnommen werden.

———
Druckereigebäude im Minergiestandard (Abb. 10 und 11]

## S. 6

Energie

Behaglichkeit

Energieformen und Energiefluss in Bauten

Um ein behagliches Klima innerhalb der Bauten zu schaffen,
müssen verschiedene Einflussgrössen beachtet werden:

« Raumlufttemperatur und Temperatur
der umgebenden Oberflächen
« Eigenaktivitäten und Bekleidung
« Luftbewegung |< 0,2 m/s] in der Aufenthaltszone
« Luftfeuchtigkeit (30% - 70%)
« Frischluftbedarf

Kaltluftabfall

In der Grenzschicht zwischen kalten Oberflächen und der
Raumluft bildet sich eine nach unten gerichtete Kaltluftströmung. Dies kann zu einer Beeinträchtigung von Arbeits- und
Sitzplätzen in Fensternähe führen. Mit Hilfe von Heizkörpern
unter Fenstern oder Gläsern mit hohen U-Werten kann dies
vermieden werden. Dies führt zu einem etwas erhöhten Energiebedarf. Bei der Beurteilung ist es sinnvoll, sich auf die
durchschnittlichen Klimaverhältnisse abzustützen und nicht
auf Extremereignisse

Die intensive Nutzung verschiedener Energieformen bildet die
Grundlage unseres Wohlstandes. Energie kann jedoch nicht
produziert werden, sie lässt sich nur von einer Form in eine andere umwandeln

Energie besitzt die Eigenschaft, Arbeit zu leisten.

W=F-.s

(Energie = gespeicherte Arbeit = Kraft mal Weg)
Es werden folgende Energieformen unterschieden

Primärenergie
ursprüngliche Erscheingungsform der Energie, z.B. in Form
von Rohöl, Wasserkraft, Erdgas, Kohle, Holz

Endenergie (SIA: Heizenergiebedarf]
Energieformen, die dem Konsumenten zur Verfügung stehen,
z.B. Heizöl, Elektrizität, Holz, Briketts, Gas, Kohle

Nutzenergie [SIA: Heizwärmebedarf)

für die eigentliche Nutzung zur Verfügung stehende Energie,
z.B. Wärme, Licht, Kraft

(Nutzenergie = Endenergie - Verluste)

Umwandlung der Endenergie in Wärme und Wärmeverluste

## S. 7

Energieträger wie Kohle oder Erdöl werden in Endenergie wie
Heizöl, Benzin, Gas oder Elektrizität umgewandelt. Dabei geht
ungefähr 20% der Primärenergie, die ursprünglich im Energie-

träger vorhanden war, als Abwärme verloren.

Der Verbraucher bezieht die Energie als Endenergie und
wandelt sie in Nutzenergie um, dabei gehen nochmals 10 - 20%

der Primärenergie als Abwärme verloren.

Im Diagramm «Umwandlung der Endenergie in Wärme und
Wärmeverluste» werden sämtliche Komponenten des Energieverlaufs bei Bauten dargestellt

Energieträger Endverbrauch Anteil Menge Veränderung

TJ in % gegenüber 2005 in %
Erdölbrennstoffe 498'030 56.1 % 11'683'000 t - 1.0
Elektrizität 208'020 23.4 % 57'782 GWh + 0.8
Gas! 106°720 12.0 % 29'645 GWh -19
Kohle 6'410 0.7% 253'000 t + 2.4
Holz 31'920 3.6 % - + 1.3
Fernwärme 16'050 1.38% 4'456 GWh + 0.2
Industrieabfälle 12'250 1.4% - +1.7
Übrige erneuerbare Energien?! 8'930 1.0% - + 4.0
Total Endverbrauch 888330 100% - - 0.5
1] unterer Heizwert Quelle: Schweizer Energiefachbuch 2008

2] Erd- und Umgebungswärme, Sonne, Wind, Biogas
1 GWh [Giga-Wattstundel = 1'000°000 kWh = 10° Wh = 3.6 TJ
dies entspricht einem Heizwert von ca. 86'000 kg Öl
IT) (Terra-Joule) = 1'000°
die

0 MJ = 10"? J= 0.278 GWh

spricht einem Heizwert von ca. 24'000 kg Öl

## S. 8

Energieträger

Energieträger werden unterschieden in erneuerbare und nicht
erneuerbare Energieträger. Da die Reserven der nicht erneuerbaren Energieträger beschränkt sind, ist in den kommenden
Jahren mit einer massiven Verteuerung der Energiepreise zu
rechnen. Zudem trägt der CO,-Ausstoss bei der Verbrennung
fossiler Energieträger massiv zur globalen Klimaerwärmung
bei. Wo immer möglich sollten deshalb erneuerbare Energieträger eingesetzt werden.

Erneuerbare Energiequellen

« Sonnenenergie

« Holz

® Umgebungswärme [Luft, Wasser, Erdreich]
« Biogas

« Wind

Nicht erneuerbare Energiequellen

« Erdöl

« Erdgas, Flüssiggas

® Kernenergie

® Müll (Abwärmenutzung bei der Verbrennung]

Erneuerbare Energiequellen

x &
nachhaltige Waldbe ts

Als erneuerbare Energiequellen werden alle Energieträger bezeichnet, die sich innerhalb einer Generation regenerieren, z.B.
Holz aus nachhaltiger Waldbewirtschaftung, Strom aus Wasserkraftwerken, Sonnenenergie, Gasgewinnung aus Bioabfällen, die Nutzung der Umgebungswärme mit Hilfe von Wärmepumpen, sofern diese mit Strom aus erneuerbaren Quellen
betrieben werden.

Nicht erneuerbare Energiequellen

Erdölraffinerie |Abb.18

Bei der Planung von Heizungsanlagen sollte die Verwendung
von nicht erneuerbaren Energieträgern möglichst vermieden
werden. Die Reserven der nicht erneuerbaren Energieträger
reichen beim aktuellen, stetig steigenden Bedarf nur noch für
wenige Jahrzehnte. Zudem bilden die fossilen Rohstoffe auch
die Basis zur Herstellung unzähliger Produkte der chemischen
Industrie. Durch die Verknappung dieser Rohstoffe wird es zu
Versorgungsengpässen und zu einer wesentlichen Verteuerung kommen.

## S. 9

Sonnenenergie

nergie

Umgebungswärme

Biogas

positiv

« liefert den bedeutendsten
Anteil an erneuerbarer
Energie

* kann als passive Sonnenenergie direkt genutzt
werden (z.B. Fenster)

® Kollektoren liefern Warmund Heizungswasser

« Fotovoltaikanlagen liefern
Strom

« verursacht kein CO,

negativ

« meistens nur als erganzen-

de Raumheizung einsetzbar, weil die Sonneneinstrahlung im Winter zu

gering ist (2. T. bei Minergie-

P® Bauten möglich).

Heizöl

positiv

« einheimischer Brennstoff
(kurze Transportwege]

« geringe Umweltbelastung
bei der Verwendung von
entsprechenden Russfilteranlagen

« CO,- neutral

negativ

« deckt nur einen geringen
Teil des Energiebedarfs
der Schweiz

« automatische Verbrennung bedarf eines
grösseren Aufwandes

« Filter erforderlich

« Feinstaubemissionen

® grosses Lagervolumen
notwendig

Erdgas, Flüssiggas

positiv

« Die Energie wird mit einer
Wärmepumpe der Luft,
dem Grundwasser oder
der Erde entzogen.

« Betrieb mit elektrischer
Energie (falls diese erneuerbar erzeugt wurde]

negativ

« benötigt 20 - 30% elektrische Energie

« nicht für jede Anwendung
geeignet (eher für Niedertemperaturheizungen]

Kernenergie

positiv

* keine Umweltbelastung

« kann aus organischen
Abfällen gewonnen
werden

« CO,-neutral

negativ

® zurzeit noch unwirtschaftlich mit Ausnahme von
ARA und evtl. Landwirtschaftsbetrieben

« Energie nur in geringen
Mengen verfügbar

Abfälle

positiv

« hohe Energiedichte

« leicht zu lagern

« problemlose Feuerung

« geeignet für den Betrieb
von Motoren (Mobilität)

negativ

« Gefahr für Boden und
Gewässer

« schädliche Abgase bei
Verbrennung

« Vorräte begrenzt

« Importabhängigkeit

« nicht CO, - neutral

« SO, - Ausstoss

« Russausstoss

er

positiv

« sauberer Transport und
Verbrennung

* keine Lagerhaltung nötig,
falls Erschliessungsnetz
vorhanden ist

« teilweise Abfallprodukt bei
der Gewinnung von Erdöl

negativ

« Explosionsgefahr

« Abhängigkeit von
Gas-Leitungsnetzen

« Spitzenabdeckung evtl.
problematisch

« Vorräte begrenzt

« Importabhängigkeit

« nicht CO, - neutral

positiv

* keine zusätzliche Belastung der globalen Klimaerwärmung durch Abgase

« Nutzung der Abwärme
bei der Stromproduktion
durch Fernwärmenetze

negativ

« radioaktive Abfälle,
ungelöste Endlagerung

« Sicherheitsrisiko beim
Betrieb

positiv

« Energie im Abfall wird
noch verwertet

« Esist möglich, mit der
Wärme auch Kältemaschinen zu betreiben.

negativ

* Die Verbrennung verursacht giftige Abgase.

« Filter erforderlich

« Die Anlagen produzieren
im Sommer zu viel Wärme
für Fernheizungen.

## S. 10

Heizungsanlagen

Komponenten einer Heizungsanlage

Die verschiedenen Komponenten einer Heizungsanlage müssen vom Haustechnikplaner oder dem beauftragten Unternehmer aufeinander abgestimmt werden. Sie setzen sich zusammen aus:

« Energiezuführung, Brennstofflager

« Wärmeerzeugung

« Wärmeverteilung z

« Wärmeabgabe

« Steuerungen

« Sicherheitseinrichtungen

* evtl. Abgasanlage

Energiezuführung, Brennstofflager

Die festen, flüssigen oder gasförmigen Energieträger müssen
den gesetzlichen Vorgaben entsprechend gelagert oder über
ein Leitungsnetz zugeführt werden.

Wärmeerzeugung

Die Wärmeerzeugung erfolgt entweder in Heizkesseln, die für
den vorgesehenen Brennstoff und die vorgesehenen Betriebsbedingungen konstruiert sind, oder durch Wärmepumpen,
Sonnenkollektoren oder Fernwärme.

Warmwasseraufbereitung

Die Wassererwärmung kann durch einen zentralen oder dezentralen Wärmeerzeuger erfolgen. Eine Kombination verschiedener Wärmeerzeuger kann bei grossen Bauten sinnvoll sein.

1 Einfüllstutzen,

Energiezuführung

Tankentlüftung

Oltank, Brennstofflager

Wärmeverteilung, -transport

Die Wärmeverteilung erfolgt bei Zentralheizungen durch ein
Rohrnetz. Wärmeträger ist in den meisten Fällen Wasser, gelegentlich Luft, selten Dampf. Die Wärme soll mit möglichst geringen Verlusten zu den Wärmeabgabestellen und wieder zurück transportiert werden.

Wärmeabgabe

Die Wärmeabgabe erfolgt durch unterschiedliche Arten von
Heizflächen. Deren Wahl hängt von der zulässigen Vorlauftemperatur, von baulichen Gegebenheiten, vom Heizwärmebedarf
der Räume, den Bedürfnissen des Bauherrn sowie vom freien
Systementscheid der Planer ab.

Messung, Steuerung, Regelung
Aufgrund der Daten von Messstellen passen die Steuerungen
die Wärmeabgabe den vorgegebenen Sollwerten an.

Sicherheitseinrichtungen

Sicherheitseinrichtungen wie Überdruckventile oder das Expansionsgefäss ermöglichen die Ausdehnung des Heizmediums [meistens Wasser) bei der Erwärmung und gewährleisten
einen sicheren Betrieb der Anlage.

Abgasanlagen
Abgasanlagen leiten die Feuerungsabgase in die Atmosphäre.

4 Ölleitung

5 ÖOlbrenner

6 Heizkessel
Abgasanlage Kamin]

rkulatior

asserspeicher

ventil verstellbar
svorlauf
srücklauf

7 Witterungsfuhler

18 Steuer- und Re

®

) (

EN

E

=)

\\

ückl

24 Entlüfter de

schraubung

s Heizkörpers oo ® © ®

## S. 11

neizungsanlagen

Energiezuführung, Brennstofflager

Wird die benötigte Energie durch Erdgas oder Fernwärme zugeführt, müssen keine speziellen Lagerräume vorgesehen
werden, ebenso bei Wärmepumpen. Soll für die Wärmeerzeugung jedoch Heizöl oder Holz eingesetzt werden, müssen die
entsprechenden Lagervolumen gemäss den Vorschriften geplant und ausgeführt werden. Das Volumen wird in der Regel
auf einen Ein-Jahresbedarf ausgelegt.

Heizöltankanlage

Heizöl wird in Stahl- oder Kunststofftanks gelagert. Je nach
Grösse können diese im Heizungsraum oder in separaten Räumen platziert werden oder in einer doppelwandigen Aussenanlage unter Terrain vergraben werden.

Aus Gründen des Umweltschutzes müssen Tankanlagen
regelmässig überprüft und gewartet werden. Bei der Planung
und Ausführung sind die gesetzlichen Vorgaben und Normen
strikte einzuhalten [VKF].

Holzlager

Je nach Verwendung wird Holz unterschiedlich gelagert
« Stückholz

«e Hackschnitzel

« Pellets

Stückholz
Stückholz in unterschiedlicher Grösse wird vor allem in Cheminees, Schwedenöfen, Kachelöfen und Stückholzheizungen verwendet. Es wird in der Regel im Freien gelagert und muss vor
Nässe geschützt werden. Die Lagerung und die Verfeuerung ist
aufwändig.

Hackschnitzel

Holzschnitzel werden aus waldfrischen oder getrockneten
Baumstämmen hergestellt. Der Verbraucher benötigt eine
Siloanlage mit automatischem Betrieb. Entsprechend der
Bauweise und Beschickung der Feuerungsanlage wird zwischen Feinschnitzel (5-30 mm Kantenlänge] und Grobschnitzel
(30 - 100 mm Kantenlänge] unterschieden

Pellets

Pellets bestehen aus heimischem, naturbelassenem Holz mit
Rindenanteil. Rohstoff sind Holzspäne aus Sägereien, welche
ohne chemischen Zusätze unter Druck zu kleinen exakt definierten Zapfen von 6mm Durchmesser und 10-20 mm Länge
gepresst werden.

Pellets werden in Säcken oder mit dem Silowagen angeliefert und in einen Behälter gefüllt. Der Brenner wird automatisch beschickt. Ikg Pellets enthält 5kWh Nutzenergie. Dies
entspricht 0.51 Heizöl.

Pellets [Abb.2

## S. 12

Heizungsanlagen

Wärmeerzeugung

Heizungssysteme

Verbrennung
Die einfachste Art der Wärmeerzeugung ist die Verbrennung
von Rohstoffen. Praktisch alle Brennstoffe sind organischen
Ursprungs und basieren auf Kohlen-Wasserstoffverbindungen.
Bei der Verbrennung bilden sie zusammen mit Luftsauerstoff
Kohlendioxid [CO,) und Wasserdampf (H,O).

Das Einatmen von Kohlenwasserstoffen ist krebserregend
(z.B. Benzindämpfe).

Bei der Verbrennung von 1 kg Heizöl entstehen:
« 1.4 kg Wasserdampf
« 3.13 kg oder 1.7 m’ CO,

(Diese Menge entspricht dem CO,,

das in rund 4.6 m? Luft enthalten ist.)

Verbrennungsprodukte

Kohlendioxid (CO,)

CO, ist kein Schadstoff, trägt aber durch die zunehmende Konzentration in der Atmosphäre massgebend zur globalen Klimaveränderung bei.

Kohlenmonoxid (CO)

Bei der Verbrennung von Kohlenwasserstoffen entsteht bei ungenügender Sauerstoffzufuhr Kohlenmonoxid. Kohlenmonoxid
ist für Menschen und Tiere giftig, gilt aber für die Umwelt kaum
als schädlich.

Schwefeldioxid (SO,
Durch die Verbrennung von Kohle, Schwer- und Heizöl entsteht
SO,, das massgebend zum 'sauren’ Regen beiträgt.

Stickoxide INO,)

Vor allem bei hohen Verbrennungstemperaturen, z.B. beim
Betrieb von Benzin- und Dieselmotoren, entstehen Stickoxide.
NO, ist giftig und gilt als Hauptursache für die Entstehung von
Ozon in Erdnähe. ‚Low-NO,-Brenner’ arbeiten mit niedrigen
Verbrennungstemperaturen und produzieren nur noch wenig
NO,.

Heizölbrenner

Grundsätzlich wird unterschieden zwischen

« Einzelheizungen
« zentraler Wärmeerzeugung (Zentralheizung)

Auf dem Markt existieren auch Produkte, bei denen zwei
Brennstoffe verwendet werden können, z.B. Heizöl und Holz. In
diesem Fall wird von bivalenten Brennern gesprochen. Sie erlauben eine grössere Versorgungssicherheit, weisen jedoch in
der Regel einen tieferen Wirkungsgrad auf.

feuerstelle, Attika (Abb.26)

## S. 13

Heizungsanlagen

Einzelheizungen

Zur Anwendungen kommen

« Cheminees und Chemineeöfen

« Speicher- und Kachelöfen

« Gasöfen

« Heizölöfen

« Elektroheizungen und Elektrospeicherheizungen

Vorteile

* geeignet in Altbauten, wo nachträgliche Installationen
aufwändig und schwierig sind

« einsetzbar in nur zeitweise bewohnten Bauten
(bei Gefahr des Einfrierens)

* recht guter Wirkungsgrad

« einfache Heizkostenabrechnung

Nachteile

« Einzelöfen belasten bei gleicher Gesamtleistung die Luft
mehr als Grossanlagen

« Betrieb aufwändiger als bei Zentralheizung

« je nach Brennstoff Verschmutzung (Holz], Geruch (Öl),
Explosionsgefahr [Gas]

« Platzbedarf

Cheminees und Chemineeöfen
Das sichtbare Feuer bei Cheminees und Chemineeöfen trägt
dem Wunsch nach Behaglichkeit Rechnung. Moderne Feuerräume mit Glasscheiben und Umlufteinsätzen erreichen einen
hohen Wirkungsgrad und erzeugen geringe Schadstoffmengen. Cheminses und Chemineeöfen haben eine kurze Reaktionszeit, da sie die Wärme unmittelbar nach dem Einfeuern abgeben. Durch den Einbau von Speichermassen geben sie die
Wärme auch nach dem Auslöschen ab. Da moderne Wohnräume einen geringen Wärmebedarf aufweisen, können Cheminees und Chemineeöfen gut in der Übergangszeit eingesetzt
werden. Idealerweise sollte die Frischluft von aussen zugeführt
werden, weil sonst kalte Aussenluft in den Raum nachströmt
und das Gebäude auskühlt. Bei Holzfeuerungen ist dem Feinstaub Rechnung zu tragen.

Cheminses und Chemineeöfen sind bewilligungspflichtig.
Für jedes Cheminee ist eine separate Abgasanlage über Dach
u führen.

Speicher- und Kachelöfen

Holz befeuerte Kachelöfen können als Vollheizung oder zur Ergänzung einer anderen Heizung vorgesehen werden. Idealerweise sollten sie im Zentrum des Hauses liegen, damit sie die
gespeicherte Wärme auf alle Seiten abstrahlen können.

In der Regel werden sie von der Küche oder einem Nebenraum aus beschickt. Bei der Planung ist dem hohen Gewicht
(1-2t) und der Lage der Abgasanlage besondere Aufmerksamkeit zu schenken.

Prinzip eines Kachelofens

der Backraum

## S. 14

Heizungsanlagen

Zentrale Wärmeerzeugung

Erste Zentralheizungen wurden Ende des 19. Jahrhunderts in
Betrieb genommen. Sie wurden zuerst mit Kohle später mit
Heizöl und Gas betrieben. In Wohnhäusern kommen zur Anwendung:

Heizkessel für

Heizöl

Gas

Stückholz
Hackschnitzel/Pellets

Umweltfreundliche Anlagen
« Solaranlagen
« Wärmepumpen

Vorteile
« Konzentration von Lärm, Geruch
und Verschmutzung auf den Heizraum
« einfachere Überwachung
« geringere Brandgefahr
« Massnahmen zur Abluftreinigung möglich
« gute Zugänglichkeit für Service und Reinigung

Nachteile
« Wärmeverluste durch das Leitungsnetz (Energietransport)
« grösserer Aufwand zur Erhebung des Energiebezugs

für die Heizkostenabrechnung

Prinzip einer kompakten
Wärmeerzeugungseinheit
Ol-Brennwertkessel mit
integriertem Warmwasser-

speicher

1 Inox Radial
Edelstahlheizfläche
Brenner

Steuerung

Som

Ausdehungsgefäss
Gleich

Emaillierter Warmwasser-

mpumpe

un

speicher

Wärmedämmung

8 Schalldämpfer

9 Ladekreislauf
Warmwasserspeicher

10 Kaltwasser

11 Warmwasser

Viessmann Abb. 30

Heizöl und Erdgas
Um einen hohen Wirkungsgrad zu erreichen, müssen heute
Kondensationskessel eingesetzt werden. Durch die Kondensation der Rauchgase können die darin enthaltene Energie für
Heizzwecke genutzt und die Abgastemperaturen reduziert werden. Das anfallende Kondensat muss am Kaminfuss aufgefangen, neutralisiert und in die Kanalisation geleitet werden

Bei Gasinstallationen müssen sämtliche Armaturen eindeutig anzeigen, ob sie offen oder geschlossen sind.

Brenner

Im Brenner wird das Heizöl oder das Erdgas gezündet. Für eine
schadstoffarme Verbrennung sind Luftmenge und Verbrennungstemperatur massgebend (Low NO, Brenner mit tiefen
Verbrennungstemperaturen, geringe Russentwicklung)

Prinzip eines Gaskessel

1 Brenngas 7
Verbrennungsluft 8

Kondens

Abgasge

altheizfläche )
chaltheizfläche

6 Kondensat

DUDEN

IM

Absperrventil im offenen Zustand
in Fliessrichtung (Abb.31]

## S. 15

neizungsanlagen

Heizkessel für Stückholz und feste Brennstoffe

Moderne Vergaserheizkessel sind Feststoff-Heizkessel mit geregelter Feuerung. Sie sind bezüglich des Wirkungsgrads und
der Immissionswerte technisch auf dem gleichen Stand wie
Ol- und Gasheizungen. Die vollständige Verbrennung wird mit
Hilfe eines Abgasgebläses und einer Mikroprozessorsteuerung
gewährleistet.

Eigenschaften

« Feuerung gut regulierbar

* guter Wirkungsgrad

« Brenndauer 4 bis 8 Stunden

moderner Stückholzheizkessel

Hoval [Abb. 32]

Heizkessel für Hackschnitzel und Pellets

Neu entwickelte Anlagen für die Verbrennung von Hackschnitzel oder Holz-Pellets erlauben heute ebenfalls eine automatische Beschickung, Entaschung und Reinigung. Der Komfort
ist vergleichbar mit einer Heizöl- oder Gasheizung.

Erntefrische Hackschnitzel können mit einem Wassergehalt
von bis zu 55% verbrannt werden. Im Notfall kann auch Stückholz direkt im Heizkessel verbrannt werden. Es existieren Heizkessel mit Leistungen von 5 kW-5 MW (z.B. Wärmeverbund).

Holz-Pellets erlauben eine noch bessere Verbrennung. Die auf
dem Markt erhältlichen Systeme unterscheiden sich hauptsächlich durch die Beschickungsart. Die Zündung und anschliessende Regulierung erfolgt je nach Wärmebedarf automatisch. Bei einer optimalen Verbrennung fällt nur wenig
Asche an

Holz-Pelletsheizkessel:

Motorkugelhahr

Hoval [Abb. 33]

## S. 16

Heizungsanlagen

Wärmepumpen

Wärmepumpen erlauben die Nutzung der Umgebungswärme.
Sie sind bewilligungspflichtig. Sie können die Wärme der Umgebungsluft, dem umgebenden Grundwasser, Erdregistern
oder Erdsonden entnehmen. In einem thermodynamischen
Kreisprozess wird die auf niedriger Temperaturstufe vorhandene Wärme auf ein höheres Temperaturniveau angehoben, so
dass sie zu Heizzwecken eingesetzt werden kann. Dies erfordert im Durchschnitt nur ca. 1/4 an hochwertiger Antriebsenergie, verglichen mit der gelieferten Heizwärme.

Verschiedene Systeme von Wärmepumpen

Wärmebezug aus der Umgebungsluft Wärmebezug aus dem Grundwasser

Wärmebezug aus Erdregistern
oder -sonden

Luft/Wasser-Wärmepumpe

1 Verdampfer
2 Ventilator

3 Elektrischer Anschlusskasten
4 Verflüssiger

5 leistungsgeregelter Verdichter

6 Heizungsvor-

und Heizungsrücklauf

Viessmann (Abb. 34

Der Kreisprozess der Wärmepumpe

Die Wärmepumpe funktioniert nach dem gleichen Prinzip wie
ein Kühlschrank, bei dem jedoch nicht die Kälte, sondern die
frei werdende Wärme genutzt wird.

Beim Kreisprozess der Wärmepumpe wird das Arbeitsmittel
(eine Flüssigkeit, die bei niedriger Temperatur siedet) in einem
Kreislauf geführt und dabei nacheinander verdampft, verdichtet, verflüssigt und entspannt. Oft wird beim Arbeitsmittel auch
von Kältemittel gesprochen.

Funktionsweise

Verdampfen

Im Verdampfer liegt die Temperatur T des Arbeitsmittels unter
der Umgebungstemperatur T,. Dieses Temperaturgefälle bewirkt eine Wärmeübertragung auf das Arbeitsmittel: Es beginnt zu sieden und verdampft. Die dazu erforderliche Verdampfungswärme wird der Umgebung entzogen, die dadurch
abgekühlt wird.

Verdichten

Der Dampf des Arbeitsmittels wird ständig vom Verdichter angesaugt und komprimiert. Dadurch steigen der Druck und die
Temperatur im Arbeitsmittel.

Verflüssigen

Im Verflüssiger gibt das warme und nun komprimierte Arbeitsmittel die Wärme an die kühlere Umgebung ab, z.B. an das Heizungswasser im System. Dadurch verflüssigt sich das Arbeitsmittel und kühlt ab.

Entspannen

Im Expansionsventil wird das abgekühlte Arbeitsmittel entspannt und auf den normalen Druck gebracht. Dadurch kühlt
sich das Arbeitsmittel weiter ab, so dass es im Verdampfer unter der Umgebungstemperatur zu liegen kommt. Damit beginnt der Kreislauf von Neuem.

verdichten
2 verflüssigen
3 entspannen

verdampfen

Verdampfer j} Fl verflüssiger

Expansions
ventil

## S. 17

neizungsäanlagen

Solaranlagen

Die Sonne liefert den bedeutendsten Anteil an erneuerbarer
Energie. Was deren Einsatz für die Raumheizung anbelangt,
liegt das Problem darin, dass dann am meisten Energie benötigt wird, wenn am wenigsten zur Verfügung steht. Man unterscheidet passive und aktive Sonnenenergienutzung.

Passive Sonnenenergienutzung

Besonders wirksam sind Fensterflächen von Südost bis Süd-

west. Die tiefliegende Sonne erwärmt im Winter die dahinter-

liegenden Räume.

« Eine gute Wärmespeichermöglichkeit reduziert eine
Überhitzung der Räume.

« Zur Energieeinsparung gehört eine auf die Sonneneinstrahlung reagierende Heizungsregelung
(z.B.thermostatische Heizkörperventile).

« Damit die Sonnenenergie einen wesentlichen Beitrag
leisten kann, müssen Temperaturschwankungen
in Kauf genommen werden, d.h. höhere Temperatur
bei Einstrahlung, tiefere Temperatur vor dem
Einschalten der Heizung.

« Im Sommer sind Beschattungsmöglichkeiten notwendig,
z.B. Vordächer oder Storen.

Aktive Sonnenenergienutzung
mit Sonnenkollektoren
Im Mittelland liefert ein gegen Süden geneigter, verglaster Kollektor von 1 m? Fläche eine maximale Leistung von ca. 0,6 kW
Pro Jahr kann mit einem Energiegewinn von 400 bis 600 kWh/m?
gerechnet werden, in sonnigen Höhenlagen rund Y/, mehr. Je
höher die Heiztemperatur, um so geringer ist bei normalen
Kollektoren der Wärmegewinn. Ein nennenswerter Energiegewinn resultiert nur bei direkter Sonneneinstrahlung.
Sonnenkollektoren liefern am meisten Energie im Sommer
bei hohem Sonnenstand. Sie werden daher am zweckmässigsten für die Warmwasseraufbereitung eingesetzt. Bei entsprechender Auslegung liefern sie auch einen Anteil an die Heizenergie im Winter und besonders in der Übergangszeit.

Funktionsweise eines Heizkreislaufs mit Sonnenkollektoren
Kollektor

Kollektorpumpe 99

3 Regeleinheit

aturfühler

> Brauchwasserspeicher

dr

4 Trägermaterial

I

Wärmeträger (Wasser SEES ®

® ©

Fernwärmeverbund

In vielen Schweizer Gemeinden stehen Fernwärmenetze zur
Verfügung. Sie produzieren Heizwärme mit Holz, Heizöl, Gas
oder nutzen die Abwärme von Kehrrichtverbrennungsanlagen,
Blockheizkraftwerken oder Kernkraftwerken. Die Wärme wird
mit heissem Wasser oder Dampf transportiert. Ein Wärmetauscher überträgt die angelieferte Energie in die Heizanlage des
Hauses. Den Vorteilen der zentralen Wärmeerzeugung mit
Filtermöglichkeiten stehen vor allem die geringen Verluste
beim Wärmetransport und die Kosten für Erstellung und Unterhalt des Leitungsnetzes gegenüber.

Fernwärmeleitung (Abb.36]

## S. 18

Heizungsanlagen

Wärmeverteilung

Die Wärmeverteilung wird über ein zusammenhängendes Rohrsystem vom Wärmeerzeuger über Steigzonen bis zur Wärmeabgabe und zurück geführt. Die Leitungsverteilung wird bei
grösseren Anlagen mit verschiedenen Heizgruppen im Heizraum installiert. Sie besteht aus Armaturen, Regulierventilen
und Drehzahl regulierten Pumpen.

Zur Durchführung von Reparaturen werden Absperr- und
Entleerungsorgane eingebaut, damit nicht das ganze Heizungssystem entleert werden muss.

Rohrmaterialien

« Stahl

« Chromstahl

* Kupfer

« Verbundrohre aus Kunststoff und Aluminium
(für Bodenheizungen]

Die Verbindungen werden geschweisst oder erfolgen mit speziellen Pressmuffen. Die Dehnungen aufgrund der Temperaturdifferenzen werden mit Dehnungsschenkeln oder Rohrkompensationen aufgenommen.

Heizverteilung [Abb.37

Rohrdämmungen

Das gesamte Rohrleitungsnetz für die Heizung und das Warmwasser ist in den nicht beheizten Räumen, auch im Heizraum,
zu dämmen. Dies gilt ebenfalls für Armaturen, Schieber und
Ventile. Zur Anwendung kommen in der Regel geschlossenzellige Materialien, die keine Feuchtigkeit aufnehmen. Andere
Materialien werden zusätzlich mit Aluminium- oder Kunststoffhüllen verkleidet. Bei allen Materialien sind die Brandschutzvorschriften zu beachten.

Materialien

* flexible Elastomerschaumstoff-Schalen

« Glasfaserdämmungen

« Mineralfaserdämmungen bei Brandabschnitten
* Polyurethan-Halbschalen [PUR]

* Polyisocyanuratschaum-Halbschalen (PIR]

Die Dämmungen werden in der Regel mit einer Kunststoffoder Aluminiumummantelung befestigt.

Befestigung und Schallschutz
Zur Vermeidung von Schallübertragungen sollten alle Rohre
nur mit gedämmten Rohrschellen befestigt werden.

serdämmung [Abb.38) PIR - Halbschalen [Abb.39]

## S. 19

Heizungsanlagen

Verteilsysteme

Die Versorgung der Heizflächen mit heissem Wasser kann auf
verschiedene Arten erfolgen. Grundsätzlich unterscheidet man
zwischen dem 1-Rohr- und dem 2-Rohrsystem, wobei letzteres
meistens sternförmig verlegt wird.

Da in Bauten mit mehreren Parteien der Energiebezug für
die verbrauchsabhängige Heizkostenabrechnung (VHKA] erhoben werden muss, wird jede Wohnung von einem Geschossverteiler separat versorgt. Eine Verteilung unterhalb der Kellerdecke mit Steigsträngen in alle Geschosse ist praktisch nur noch
in Einfamilienhäusern möglich.

Heizverteiler einer Bodenheizung im Garderobensockel [Abb.42]

1-Rohrsystem
Das 1-Rohrsystem besteht aus Ringleitungen. Das Wasser des
Vorlaufs wird nacheinander durch mehrere Heizkörper geführt.
Weil die Wassertemperatur abnimmt, müssen die folgenden
Heizkörper entsprechend grösser dimensioniert werden, um
ausreichend Wärme abgeben zu können.

Das System eignet sich nicht für Bodenheizungen und nur,
wenn wenig Heizkörper angeschlossen werden.

1-Rohrsystem

2-Rohr-Heizsystem

Beim 2-Rohrsystem wird jeder Heizkörper direkt an den Vorund Rücklauf angschlossen. Das System eignet sich sowohl für
Hoch- als auch für Niedertemperaturheizungen.

Sternsystem

Vorteile
« überall gleiche Vorlauftemperatur
« Heizkörper können vom Boden mit
dem Vor- und Rücklauf verbunden werden.
« Wärmebezug einfach messbar
® keine Rohrverbindungen oder Fittinge im Boden
« System kann auf Witterungsänderungen schnell reagieren
« Baukastensystem

Bei den Heizverteilern sind die Herstellerangaben zu beachten
und die Minimalradien der Heizleitungen einzuhalten.

## S. 20

Heizungsanlagen

Wärmeabgabe

Die Wärmeabgabe bei den Heizflächen erfolgt durch Wärme- Für den Menschen behaglich ist vor allem die Strahlungswärstrahlung oder Konvektion. Unter Konvektion ist die Erhitzung me. Konvektoren werden häufig bei grossen Fensterflächen
von Luftteilchen zu verstehen, die durch die Thermik nach oben eingesetzt, um einen Kaltluftstrom und kalte Oberflächen zu
steigen und dadurch die Wärme transportieren. vermeiden.

Die Wirkungsweise der Heizkörper hängt von deren Bauweise
ab. In der Regel werden alle Heizkörper mit Raumlufttemperatur abhängigen Ventilen bestückt.

Übersicht Heizkörper

Typ Wirkungsweise

Flachheizkörper (Heizwand)

* hoher Strahlungsanteil

« dekorative Formen möglich a

* geringer Wasserinhalt und
geringes Gewicht —

« reagiert schnell auf Regelungsänderungen

« zur Vergrösserung der Wärmeleistung können zusätzliche
Lamellen angebracht werden

vorwiegend Strahlung
(bis 80%)

Radiator, Gliederheizkörper
« früher Guss, heute meist Stahl
* Je grösser die Bautiefe,
desto grösser der konvektive
Anteil der Wärmeabgabe

Strahlung und Konvektion
(Strahlungsanteil ca. 30%)

Röhrenheizkörper

« ist leicht zu reinigen SQ, Anteile abhängig von der
® massiv, robust € 2 Geometrie und dem

« Anpassung auf dem Bau möglich )) Leitungsquerschnitt

« aufwändige Herstellung

« Wärmeabgabe ist im Vergleich
geringer

* grosser Wasserinhalt

Konvektor

nn SINN en

bei geringem Platzbedarf (Strahlungsanteil kleiner
« hohe Oberflächen- N, als 15%)
temperaturen
* gute Temperaturverteilung
im Raum
* geringer Wasserinhalt
* geringer Strahlungsanteil
« aufwändige Reinigung
« stärkere Luftumwälzung,
was zu Staubtransport führt

## S. 21

Heizungsanlagen

Platzierung der Heizkörper

Dank der guten U-Werte von modernen, hochwertigen Fenstern müssen Heizkörper nicht zwingend in Brüstungsnischen
platziert werden. Trotzdem werden Sie aufgrund der Möblierungsmöglichkeiten, zur Vorbeugung von Kaltluftabfall oder
Kondensatbildung oft bei den Fenstern oder unmittelbar daneben vorgesehen.

Planung

Bei der Planung sind die Herstellerangaben für die minimalen
Abstände zu den Umgebungsflächen zu beachten. Verkleidungen, Vorhänge oder Simse dürfen die Luftströmung nicht
beeinträchtigen (siehe Kap. Fenster]. In den Plänen sind Heizkörpertyp, Abmessungen und Nennwärmeleistung einzutragen.

Radiator, Arbatherm
in Brüstungsnische [Abb.44]

Bodenheizung im Nassbausystem
(Abb.45]

Niedertemperaturheizungen

Niedertemperaturheizungen erlauben den effizienten Einsatz
von Kondensationskesseln, Wärmepumpen oder Sonnenkollektoren. Wegen den niedrigeren Vorlauftemperaturen von 28°
bis 35° C entstehen weniger Wärmeverluste bei der Verteilung.
Sie benötigen jedoch grössere Abstrahlungsflächen. Dadurch
wirken sie träge und zeitlich verzögert auf Temperaturveränderungen.

Flächenheizsysteme

Man unterscheidet folgende Flächenheizsysteme:
« Bodenheizung

« Wandheizung

« Deckenheizung

Bodenheizung

In der Praxis haben sich vor allem Bodenheizungen durchgesetzt. Auf dem Markt gibt es verschiedene Systeme. Sie können
in zwei Hauptgruppen unterteilt werden:

« Nassbausystem

« Trockenbausystem

Für alle Systeme gelten die unten zusammen gestellten
Vor- und Nachteile.

Vorteile

« Eignung für Niedertemperaturheizungen,
z.B. Wärmepumpen

® weniger Leitungsschlitze und damit weniger bauliche
Nebenarbeiten

® keine Einschränkung bei der Platzierung von Möbeln
oder Vorhängen

* sehr gut geeignet bei «kalten» Bodenbelägen,
z.B. Keramik- oder Natursteinplatten

® grosse Strahlungsfläche erlaubt Absenkung
der Raumtemperatur ohne Kältegefühl

« Selbstregulierungseffekt führt zu geringerer Wärmeabgabe bei höherer Lufttemperatur

* Kombination mit Akustikdecke möglich

Nachteile

® grosse Wärmeträgheit:
Räume können nicht kurzfristig aufgeheizt werden,
bzw. neigen zum Überheizen bei kurzfristigem
Wärmeanfall, z.B. durch Sonneneinstrahlung

® hohe Kosten bei nachträglichen Änderungen oder
Reparaturen

« evtl. längere Bauzeit wegen der Trocknungszeit für die
Unterlagsböden

« dicke Teppiche beeinträchtigen die Wärmeabgabe

« evtl. Kältegefühl vor grossen Glasflächen,
bedingt Wärmeschutzgläser

## S. 22

Bodenheizungen
Nassbausystem
Die Heizrohre aus Kunststoff beschichteten Aluminiumrohren Nass-System ®@ ®
werden schlangen- oder kreisförmig im Unterlagsboden ein- | Bodenbelag 10)
gegossen. Eine UÜberdeckung des Unterlagsboden von mind. 2 Unterlagsboden 70-80 mm ®
45 mm ist erforderlich, damit in diesem keine Risse entstehen. 3 Abdeckfolie h © 5 ee © A! ;
4 Wärmedämmung = Me Bat ©®
Eigenschaften inkl. Trittschalldämmung I | IH ©
“
r gute Wärmeübertragung Deckenkonstruktion | | | |
6 Heizrohre | U

7

« ideal für Plattenbodenbeläge Ei ersLtsr .
« grosse Aufbauhöhe ERS

©

« lange Austrocknungszeit KRKKARKR

Trockenbausystem

Die Heizrohre werden in Wärmedämmplatten eingelegt, die mit
Rillen versehenen sind. Damit die Wärme dennoch optimal an
den Unterlagsboden abgegeben werden kann, werden die Heizrohre mit Metall-Wärmeleitlamellen versehen.

Eigenschaften

« Wärmeübertragung etwas eingeschränkt
« geringere Aufbauhöhe

« geringere Austrocknungszeit

Kompakt-Systeme

Neuartige Bodenaufbausysteme auf Basis des Trockenbausystems sehen anstelle eines mineralisch gebundenen Unterlagsbodens Platten mit einer Stärke ab 20 mm vor.

Eigenschaften

* geringe Trocknungszeit somit keine Wartezeit

® Gewichtseinsparung [bis zu 90 kg/m?)

* freie Trennfugeneinteilung

« Wärmeabgabe nach ca. 10 Minuten

« geringe Aufbauhöhe

« Belastung des Bodens beschränkt

® bei unebenem Untergrund sind Schwingungen möglich

* grosser Druckabfall in den Wasserleitungen
(kleine Durchmesser]

® kann auch zum Kühlen eingesetzt werden

® geeignet für Umbauten, für Neubauten teurer in der
Anschaffung

Trocken-System

Bodenbelag
Unterlagsboden 45 mm
Abdeckfolie
Wärmedämmung

BSoun-

4a als vorgefertigte
Profildämmplatte

4b als Trittschalldämmung

5 Deckenkonstruktion

6 Heizrohre

7 Wärmeleitlamellen

Kompakt-System

I Bodenbelag

2 Fermacell Estrich Elemente
20 mm

3 Trägerplatte mit

integrierten Heizrohren

4 Trittschalldämmung
5 bestehender Bodenbelag

I N
Kompakt-Systemn [Abb.46]

1

## S. 23

Verlegen der Bodenheizungsrohre

Um Kondensat an Aussenwänden und Verglasungen zu vermeiden, werden die Rohrleitungen in diesen Bereichen dichter
verlegt. Die Rohre werden im Doppelrohrsystem oder schlangenförmig verlegt

Doppelrohrsystem

Vorlauf und Rücklauf werden als Doppelrohr unmittelbar ne-

beneinander gelegt. Neben dem warmen Vorlauf liegt der käl-

tere Rücklauf. Dadurch stellt sich eine gleichmässige Mittel-

temperatur ein.

« Vorlauf und Rücklauf werden schneckenförmig ineinander
verlegt (bifilar). Diese Verlegeart ist überall möglich. Sie
wirkt sich vor allem günstig bei Randzonenbeheizung aus

Schlangenförmige Verlegung (Mäander)
® geeignet für grosse Flächen
« gewährleistet gleichmässigen Strömungswiderstand

Wand- und Deckenheizungen

Bei Bauten mit gut gedämmter Gebäudehülle, bei grossen
Sälen oder Hallen können auch abgehängte Strahlungsheizkörper eingesetzt werden, die an Wänden oder Decken angebracht werden. Sie können gut mit Niedertemperaturheizungen kombiniert werden [je höher der Raum, desto geringer die
Strahlungsleistung).

trahler [Abb.48]

## S. 24

neizungsanlagen

Messung, Steuerung, Regelung

In der Haustechnik bilden die drei Begriffe Messen, Steuern
und Regeln eine Einheit. Erst das reibungslose Ineinandergreifen aller drei Bereiche erlaubt den störungsfreien und sparsamen Betrieb von Heizungs- und Lüftungsanlagen unter Einhaltung der gewünschten Komfortbedingungen.

Messung

Um den Betrieb der Heizungs- oder Lüftungsanlage zu automatisieren, müssen verschiedene Werte erhoben und weiterverarbeitet werden, z.B. Aussen- und Innenlufttemperatur,
relative Feuchtigkeit und anderes.

Automatische Steuerung

Die gemessenen Werte werden gemäss einer Programmroutine verarbeitet und lösen die vorgesehenen Aktionen aus, z.B.
Einstellen der Heizung.

Beispiel

Heizungssteuerung, die auf den Messwerten der Aussentemperatur basiert. Sinkt die Aussentemperatur, schaltet die Heizung ein, unabhängig, ob die Temperatur im Innenraum noch
genügend hoch ist [Reaktionskette ohne Rückkoppelung).

(0)
O- r

Lee ep:

>
\_

Steuerung

Witterungsfühler
Steuergerät
Ventil

non.

Heizkörperventile und Steuerung der Bodenheizung

Im tthermostatischen Heizkörperventil sind Raumfühler, Regler
und Stellglied in einem Bauteil zusammengefasst. Auch manuelle Einstellung lassen sich dort vornehmen.

Bei Bodenheizungen wird in der Regel eine Einzelraumregulierung vorgesehen. Diese wird von einem Steuerungselement
über ein Regulierventil direkt im Zimmer bedient. Bei grösseren Anlagen kann die Steuerung zentral angeordnet werden.

Überwachungs- und Schaltschränke

Je nach Grösse einer Anlage sind die zentralen Steuer- und
Überwachungskomponenten in einem Schaltschrank- oder direkt in der Heizanlage eingebaut. Mittels Daten-BUS sind auch
Fernbedienung und Fernabfragen möglich, z.B. für die Heizkostenabrechnung.

1 Handrad zum Einstellen
des Sollwertes

2 Temperaturfühler mit
Federbalg (gefüllt mit Gas
Flüssigkeit oder Wachs]

3 Ubertragungsstift

4 Ventilteller

5 Ventilöffnung

Heizkörper

Automatische Regelung

Die gemessenen Werte werden fortwährend mit den vorgegebenen Sollwerten verglichen.

Beispiel

Heizungssteuerung, die auf den Messwerten der Innentemperatur basiert. Überschreitet die Innentemperatur einen bestimmten Wert, schaltet die Heizung ab, wird ein tieferer Wert
unterschritten, schaltet sie wieder ein. Es besteht eine Rückkoppelung der Aktivitäten (geschlossener Kreislaufprozess].

————

Steuergerät [49] Raumsteuerung für Bodenheizung (50]

ne 9] I 2%
IL >»

Regelung

T

Temperaturfühler
Regelgerät

Ventil

Heizkörper

un.

thermostat s Heizkörperventil [51] Raumsteuergerät [Abb.52]

## S. 25

neizungSsaniagen

Sicherheitstechnische Einrichtungen

Die Heizanlage muss gegenüber Druck- und Temperaturüberschreitungen sowie Wassermangel geschützt werden. Die Volumenänderungen, die durch das Aufwärmen des Wassers entstehen, müssen ebenfalls aufgenommen werden können.

Komponenten der Sicherheit

« Ausdehnungsgefäss (Expansionsgefäss])
« Temperaturregler

« Sicherheitstemperaturbegrenzer

* Thermometer

« Sicherheitsventil

* Manometer [Druckmesser]

® Wassermangelsicherung

« Füll- und Entleerungseinrichtung

Ausdehnungsgefässe

Ausdehnungs- oder Expansionsgefässe werden vorgesehen,
um die Volumenänderungen des Wassers aufzunehmen, die
durch die Temperaturänderungen verursacht werden. Heute
kommen ausschliesslich geschlossene Behälter mit Membranen zur Anwendung.

Modell mit pneumatischem Ballon

Normalterr

peratur

Heizung kalt

Aufgaben des Expansionsgefässes

« Aufnahme der Volumenveränderungen
« Wasserreserve

« Sicherung des Ausdehnungsvolumens
* Verhinderung von Überdruck

Modell MAG mit Membrane

a 0) a

Anlieferung

Sicherheitsventil
Jede geschlossene Anlage muss durch mindestens ein Sicherheitsventil gegen Überdruck abgesichert sein.

Das Sicherheitsventil ist die letzte mechanische Sicherung,
falls die thermostatische Absicherung durch den Temperaturregler und den Sicherheitstemperaturbegrenzer ausfällt. Bei
Überdruck wird Wasser abgelassen, das danach wieder ersetzt
werden muss.

Manometer [Druckmesser)

Dieses Messgerät wird direkt am Wasserraum des Heizkessels
oder unmittelbar beim Vorlauf angebracht. Häufig wird es auch
zusammen mit dem Sicherheitsventil und dem automatischen
Entlüfter als Systemeinheit im Sicherheitsvorlauf des Wärmeerzeugers integriert.

Wassermangelsicherung

Diese Sicherung schützt vor unzulässiger Erwärmung bei Wassermangel oder ungenügender Heizwasserströmung, indem
die Kesselfeuerung ausgeschalten und verriegelt wird.

## S. 26

Abgasanlagen

Grundlagen der Abgasanlagen

Abgasanlagen dienen der Ableitung von Abgasen aus Feuerungsaggregaten, z.B. Heizöl- oder Gaskesseln. Diese werden
mit Verbindungsrohren an die Abgasanlagen angeschlossen
Sämtliche Anlagen müssen so beschaffen sein, dass die Abgase gefahrlos abgeführt werden, die Reinigung möglich ist und
keine Brandgefahr entsteht. Kaminhüte und -aufsätze, welche
die ungehinderte Abführung beeinträchtigen, sind nicht zulässig. Für die Bemessung, die Werkstoffwahl und die Ausführung
sind folgende Kriterien massgebend:

« Art des Brennstoffes

« Nennwärmeleistung der angeschlossenen
Feuerungsaggregate

« Abgastemperaturen

« wirksame Höhe der Abgasanlage

Bestandteile einer Abgasanlage

Explosionsklappen

Werden an Abgasanlagen Feuerungen angeschlossen, deren
Brennstoffe zu Verpuffungen neigen wie z.B. feinkörnige Kohle,
Sägemehl oder Holzspäne, ist eine Explosionsklappe vorzusehen.

Putzöffnungen und Russtüren

Abgasanlagen benötigen zum Reinigen Öffnungen. In der Regel

werden sie an folgenden Orten vorgesehen:

« Kaminfuss

« Stellen, an denen das Abgasrohr wesentlich von der
Senkrechten abweicht

« Dachraum, wenn die Kaminmündung nicht gefahrlos zur
Reinigung benützt werden kann

Im Gebäudeinneren müssen die Öffnungen gasdicht verschlossen werden können.

Nebenlufteinrichtung

Diese können in Abgasanlagen, die im Unterdruck betrieben
werden, eingebaut werden. Der Einbau der Nebenlufteinrichtung in die Abgasanlage hat im Aufstellungs- oder Heizraum zu
erfolgen.

Abgasventilator

In Abgasanlagen dürfen Ventilatoren dann einen statischen
Überdruck bewirken, wenn der Heizkessel und die Abgasanlage für Überdruckbetrieb geeignet sind. Bei Unterdruckanlagen
dürfen nur Abgasventilatoren angeordnet werden, die keinen
Überdruck erzeugen.

Schalldämpfer
Um Geräusche von Gebläsebrennern auf die Abgasanlage zu
verhindern, wird ein Schalldämpfer eingebaut.

separate Abgasanlagen von Cheminees (Abb.56]

## S. 27

Planung

Grundlage für die Bemessung und Konstruktion bilden die
Brandschutznorm und die entsprechenden Richtlinien der Vereinigung Kantonaler Feuerpolizeien [VKF). Für gasgefeuerte
Aggregate sind die Gasleitsätze des Schweizerischen Vereins
des Gas- und Wasserfaches (SVGW] zu beachten.

Die Einzelkomponenten der Heizungsanlage wie Brenner,
Heizkessel und Abgasanlage müssen aufeinander abgestimmt
sein, damit eine möglichst schadstofffreie Verbrennung erfolgen kann. In allen Fällen muss die Zufuhr der Verbrennungsluft
vom Freien gewährleistet werden.

Es ist vorteilhaft, die Feuerpolizei frühzeitig in die Planung
einzubeziehen.

Sanierung

Bei Sanierungen muss meistens ein neues Abgasrohr in das
bestehende Kamin eingeführt werden. Dazu eignen sich Chromstahl- oder Keramikrohre.

Lage

Abgasanlagen und Feuerungsaggregate sind möglichst nahe
beieinander anzuordnen; bei Satteldächern in Firstnähe, bei
Flachdächern auf der Gebäudeschmalseite, bei abgestuften
Gebäuden beim höheren Gebäudeteil.

Querschnitt

Massgebend für die Querschnittsgrösse ist die Leistung und
die Konstruktion des Feuerungsaggregates, die Art des Baustoffes, die Konstruktion und die Länge der Abgasanlage. Bei
runden Querschnitten ist die Strömung der Abgase besser
gewährleistet als bei rechteckigen Formen. Für die Querschnittsbestimmung gilt die Norm SIA 384/4.

Statik
Abgasanlagen müssen als Einzellast auf einer nicht brennbaren, tragfähigen Unterlage abgestützt werden.

Putzöffnung in einer kondensierenden
Abgasleitung (Abb. 57]

|

Einteilung

Es wird unterschieden, ob die Anlage mit Unterdruck oder
Überdruck betrieben wird. Anlagen ohne zusätzlichen Abgasventilator werden mit Unterdruck betrieben. Im Weiteren muss
vorgängig geklärt werden, ob beim Betrieb ständig Kondensat
entsteht. Dies ist abhängig von der Abgastemperatur. Abgasanlagen werden nach folgenden Kriterien klassiert:

Temperatur

Druck
Kondensatbeständigkeit
Korrosionswiderstand
Russbrandbeständigkeit
Abstand zu brennbaren Stoffen
Wärmedurchlasswiderstand
Feuerwiderstand

(gemäss Richtlinie für Wärmetechnische Anlagen]

sea -vpvancovw

Abgasanlage im Unterdruckbetrieb
in Ummauerung eingebaut

! 1

Abgasanlage im Überdruckbetrieb
in Schacht eingebaut

| f —Q9 f —®
= SV n:0)
i 16) Bi ©
H -® ®
— [O) AEIhE 10)
a DD nn ®

.) ®

1 Ausrollung 8 Ummauerung

2 evtl. Reinigungsöffnung 9 Schacht

3 Zug 10 untere Reinigungsöffnung
4 Innenrohr 11 Verbindungsrohr

5 Wärmedämmung, nicht brennbar 12 Feuerungsaggregat

6 Luftumspülung 13 Siphon

7 Aussenschale

## S. 28

Abgasanlagen

Vorschriften für gemeinsame Abgasanlagen

Das sind die Kriterien, die für einen Anschluss an einen gemeinsamen Zug einer Abgasanlage im Unterdruckbetrieb erfüllt werden müssen.

® max. 4 Aggregate für feste, flüssige
oder gasförmige Brennstoffe
* max. 20 kW Nennwärmeleistung pro Aggregat
« total max. 70 kW Nennwärmeleistung
« ausreichender Querschnitt
* keine Querschnittsverengungen
* keine Zugstörungen
« einwandfreier Betrieb
* Erfüllung der lufthygienischen Anforderungen

An separate Züge von Abgasanlagen Betrieb mit Unterdruck
sind anzuschliessen: - max. 4 Anschlüsse
« Feuerungsaggregate für feste Brennstoffe mit einer total max. 70 kWh
Nennwärmeleistung von mehr als 20 kW GENRE Te NE Alt
* Feuerungsaggregate für flüssige oder gasförmige AARREHAN
Brennstoffe mit einer Nennwärmeleistung von mehr ! gasförmige Brennstoffe
als 70 kW 2.B.Gasheizofen

* Feuerungsaggregate der Bauart Il, die mit offenem 2 feste Brennstoffe

i ie h max. 20 kWh pro Aggregat
Feuerraum betrieben werden können wie Essen,

\ u 2.B. Ofen für Holz und Kohle
Cheminees, Chemineeöfen Cheminee/ofen Bauart
« Feuerungsaggregate, welche die Abgase im Überdruck } flüssige Brennstoffe

abführen z.BÖlfeuerung

Abgasanlagen sind durchgehend, wenn möglich senkrecht
und ohne Querschnittsänderung bis über Dach zu führen.

t

separate Abgasanlagen

en

Feuerungsaggregate
mit offenem Feuerraum
2.BChem
feste Brennstoffe
max.20 kW

28:8
flüssige und gasförmige
Brennstoffe

über 70 kW

2.B. Zentralheizung

se/Ofen Bauart Il

nitzelfeuerung

## S. 29

gasanıagen

Mindesthöhen von Abgasanlagen

Abgasanlagen sind so hoch über Dach zu führen, dass die Abgase einwandfrei ins Freie abgeleitet werden. Sie dürfen nicht
unter Gebäude- oder Dachvorsprüngen ausmünden. Beträgt
der Abstand von Abgasanlagen zu höheren Gebäudeteilen weniger als 3 m, sind sie bis über das höher gelegene Dach hochzuführen. Werden aus Umweltschutzgründen (Luftreinhalteverordnung) keine weitergehenden Anforderungen gestellt,
beträgt die Höhe über Dach*:

« 1m für Abgasanlagen, die in der Dachfläche ausmünden,
im rechten Winkel zur Dachfläche gemessen

« 0.5 m für Abgasanlagen, die beim First ausmünden

« 0.5 m für Abgasanlagen, die auf nichtbegehbaren
Flachdächern ausmünden

* 2m für Abgasanlagen, die auf begehbaren (benutzbaren)]
Flachdächern ausmünden

Idealerweise sollten Abgasanlagen in Firstnähe über Dach geführt werden.

Zum Schutz vor übermässigen Immissionen sind Abgase ausserhalb des Turbulenzbereichs der eigenen Bauten abzuführen.
In der Regel müssen Abgasanlagen im Radius von 7.0 m den höheren First um 0.5 m oder das höhere Flachdach um 1.5 m
überragen. Für kleine Gasfeuerungen bis 40 kW sind Erleichterungen vorgesehen. Für grössere Öl-, Gas- und Holz- beziehungsweise Kohle-Anlagen mit über 350 kW sind höhere Kamine vorzusehen.

"siehe auch: Empfehlungen über die Mindesthöhen
von Kaminen über Dach; BUWAL

Abgase im Turbulenzbereich
des Daches [Abb.59]

Führung der Abgasanlage eines
Cheminees über Dach [Abb.60]

Mindesthöhen von Abgasanlagen
bei Steildächern

Mindesthöhen von Abgasanlagen
bei Steil- und nicht begehbaren Flachdächern

Dachlnicht o
begehbar

|

Mindesthöhen von Abgasanlagen

bei Flachdächern
Im
‘ +

| Dach begehbar

Mindesthöhen von Abgasanlagen Immissions-Niveau
über Dach

Grundsätzlich gilt die strengere Norm

[0)

Mindesthöhe von Abgasanlagen Brandschutz-Niveau

Umweltschutz, Luftreinhalte

verordnung]|

2 Mindesthöhe
(Brandschutz]

## S. 30

Abgasanlagen

Abgasanlagen in Installationsschächten

Abgasanlagen können in Installationsschächten mit Feuerwiderstand EI 60 Inbb] eingebaut werden, sofern sie gegenüber
anderen Installationen EI 30 (nbb) abgetrennt sind.

Abstand von Abgasanlagen zu brennbaren Materialien
Der minimale Abstand x zu brennbarem Material wird mit der
Klassierung festgelegt. Er ist aus der VKF-Zulassung ersichtlich. Die maximale Temperatur von angrenzenden brennbaren
Stoffen darf höchstens 65 K [unter Russbrandbedingungen

80 K) über der Raumtemperatur liegen (K=Kelvin].

Bei der Durchführung von Abgasanlagen durch brennbare
Decken- und Dachkonstruktionen sind alle Hohlräume mit
nicht brennbarem Material auszufüllen (Ausrollung). Die Ausrollung hat mindestens dem erforderlichen Sicherheitsabstand
zu entsprechen. Bodenbeläge, Wand- und Deckenverkleidungen dürfen über die Ausrollung hinweg an die Abgasanlage
stossen, wenn der erforderliche Abstand der Abgasanlage zu
brennbarem Material 50 mm oder weniger beträgt Auszug aus
der Brandschutzrichtlinie 25-03d der VKF vom 26.03.2003).
Der Abstand zu brennbaren Stoffen wird zusammen mit der

Russbrandbeständigkeitsklasse angegeben. Beispiel: 650 =
Abgasanlage mit Russbrandbeständigkeit und erforderlichem
Sicherheitsabstand zu brennbaren Stoffen von 50 mm.

Ausrollung bei der Durchführung durch eine Brettstapeldecke Abb.61]

1 Installationsschacht
EI 60 inbb)

2 nicht brennbare
Abgasanlage

3 Schachtunterteilung
EI 30 (nbbl

4 brennbare Abgasanlage

8

©

5 Schachtunterteilung
EI 30 Inbb)

6 übrige Installationen
IWassı
Gas, Heizung, Elektro,
Lüftungl

‚Abwasser,

e®e ©®

Das Mass x entspricht dem erforderlichen Sicherheitsabstand
zu brennbaren Materialien und ist bei der VKF-Zulassung der
Abgasanlage ersichtlich.

unverbindliche Richtwerte
gemäss Zulassung

x mind. 10cm

y mind. 20 cm

Din

! Abgasanlage mit Feuerwiderstand
EI 30 Inbb} / EI 80 Inbb)

2 Abgasanlage ohne Feuerwiderstand

Ummauerung / Schacht

EI 30 [nbb} / EI 60 (nbbl

brennbarer Bodenbelag

Zwischenlage nicht brennbar

uns

Ausrollung aus nicht brenn
barem Material z.B. Beton,
Blähglimmer gebunden, Steinwolle]
7 brennbare Deckenbverkleidung

30_31

## S. 31

Abgasanlagen

Abgasanlagen an Fassaden

An brennbaren Fassaden sowie beim Durchdringen von Dach- Schutzrohr nicht brennbar
vorsprüngen sind Abgasanlagen aus brennbarem Material
(z.B. Kunststoffrohre] in mechanisch widerstandsfähigen, nicht
brennbaren Schutzrohren zu führen. Querschnittsverengungen
infolge Eisbildung sind mit geeigneten Vorkehrungen zu ver-

hindern.

Abgasanlage brennbar

nicht brennbare

Wärmedämmung

Baustoffe

Abgasanlagen müssen aus geeigneten, nichtbrennbaren, temperaturwechselbeständigen und säurebeständigen Baustoffen
bestehen, die den auftretenden thermischen, statischen und
mechanischen Beanspruchungen standhalten.

* keramische Materialien [Kamin-, Erz-, Schamottesteine, A. | x Hl
Schambotterohre, Faserkeramikrohre]
* Metall [Chromnickelmolybdänstahl) ai

« Glas [Borsilikat)
« Chrom-Nickel-Fasersilikatkamine
« Kunststoff z.B. PVDF, max. Abgastemperatur: 160°C]

Bei Sanierungen der Heizanlage muss die bestehende Abgasanlage an die neuen Anforderungen angepasst werden, z.B
durch den Einzug eines Rohres aus Chromstahl oder Schamotte mit geringerem Durchmesser.

Materialwahl

Grundsätzlich muss vor der Materialwahl geklärt werden,
ob die Rauchgase im Abgasrohr kondensieren. Dies ist der Fall,
wenn der im Rauchgas vorhandene Wasserdampf den Taupunkt unterschreitet.

Führung der Abgasanlage an der Fassade [Abb.62

## S. 32

Kondensierende Abgasanlagen

Kondensierende Heizkessel nutzen zusätzlich die Wärme der
Abgase, um einen höheren Wirkungsgrad zu erzielen. Dies
führt zu tieferen Abgastemperaturen und in der Regel zu Kondensat im Abgasrohr. Das Kondensat und die darin enthaltenen
Schadstoffe müssen am Kaminfuss gefasst und in einer Box
neutralisiert werden. Ein Geruchsverschluss mit mind. 10 cm
Wasserstand verhindert, dass die Abgase zurückfliessen kön-

nen.

Schemaschnitte

1 Unzulässige Querschnittsverengungen
infolge Eisbildung sind mit besonderen
Vorkehrungen zu verhindern
Es dürfen keine Aufsätze (Kaminhüte]

montiert sein

2 Die Höhe über Dach entspricht den
Brandschutzvorschriften Isofern keine
weitergehenden Forderungen aus

Umweltschutzgründen verlangt werden]

3 Die Sicherheitsabstände zu brennbarem
Material entsprechen den Angaben
auf der Zulassung oder den Bestimmungen
der Brandschutzvorschriften

4 Die Abgasanlage ist ausserhalb des
Aufstellungsraumes mit entsprechen
dem Feuerwiderstand - gemäss den
Brandschutzvorschriften - ausgeführt

5 Dieallseitige Luftumspülung
Imind. 2 cm] ist vom Aufstellungsraum
des Feuerungsaggregates bis
zur Aussenatmosphäre durchgehend

gewährleistet

6 Die Reinigung, Kontrolle und Wartung
der Abgasanlage ist gewährleistet
Zulässiger Anschluss sowie Anzahl

Anschlüsse von Feuerunsaggregaten

? Wenn notwendig, ist ein Sicherheits
temperaturbegrenzer eingebaut
Die Abgasanlage ist überdruckdicht
erstellt. Es sind keine Nebenluft-

einrichtungen eingebaut

8 VKF zugelassenes Abgasanlagesystem

mit der notwendigen Kennzeichnung

9 Ein vollständiger Kondensatrückfluss
ist sichergestellt. Die für die Kondensatabführung notwendigen Siphons
sind eingebaut

10 Die minimale Wasserstandshöhe im
Siphon beträgt 10cm

11 Kondensatauffangbehälter
wenn vom Gesetz gefordert]

Abgasrohr an der Fassade

=

Man spricht in diesem Fall von kondensierenden Abgasanlagen. Die Abgasrohre dürfen nicht gedämmt werden. Sie müssen allseitig mindestens 2 cm mit Luft umspült werden.

kondensierendes Abgasrohr in einem Schacht

## S. 33

Materialisierung von Abgasanlagen

Abgasanlagen mit Formsteinen

Diese Anlagen bestehen aus einem Innenrohr, einer Dämmschicht und einem Aussenmantel. Neben ein- und doppelzügigen Elementen führen die Hersteller (z.B. Schiedel, Isolit,
Plewa usw.) in der Regel auch Produkte mit integrierten
Schächten, die für die Entlüftung des Heizungsraumes benötigt
werden. Abgasanlagen mit Formsteinen werden praktisch nur
noch für Cheminees und Kachelöfen verwendet.

Formsteinkamin

Dehnfugenmanschette

1

2 entlüftete Hutplatte

3 Abstand zu Holz mind. 20. cm

4 statische Sicherheit ist bau
seits zu gewährleisten

5 Rahmentüre

6 gasdichte Russtüre

7 Dilatation bauseits

8 Rauchrohr

9 Nebenluftklappe IMotor mit
Gestänge]

10 Explosionsklappe 0)

1 Raumhöhe

12 Rauchrohrhöhe

3

Sockel

Abgasanlage aus Profilkeramik

Dieses Baukastensystem eignet sich besonders für Festbrennstoffe und kann bei Neu- und Umbauten im Innenbereich rationell installiert werden. Das keramische Innenrohr kann sowohl
in bestehenden Kaminen als auch in Formsteinen zur Anwendung kommen. Es kann aber auch mit einer CNS Verkleidung

verschalt werden.

verschiedene Formsteinelemente
Abb.63

Schnitt durch Abgasanlage mit
Schamotterohr [Abb.64]

## S. 34

Abgasanlagen

Abgasanlagen aus Chromnickelstahl (CNS) Kamine aus Borosilikatglas

Abgasanlagen aus Chromstahlrohren müssen in Regel um- Das Spezialglas des Glaskamins widersteht den aggressivsten
mauert oder zusätzlich verkleidet werden. Der Platzbedarf ist Dämpfen und Gasen über viele Jahrzehnte. Die Abgase kongeringer als bei mehrschaligen Abgasanlagen. Der verwendete densieren an der glatten Glasoberfläche und fliessen zurück
Chrom-Nickel-Molybdänstahl ist besonders resistent füranfal- in den Neutralisations- und Filtrationsbehälter. Dort werden
lende Rauchgase und Kondensate aller Brennstoffarten. Die die Schadstoffe gebunden und das überschüssige Wasser der
geflanschten Rohrverbindungen für Neubauten und die spe- Kanalisation zugeführt. Der Glaskamin ist ausgelegt für moziellen Steckverbindungen bei Sanierungen mit glatten und derne Niedertemperaturheizungen und auch für kondensiehochdichten Innenflächen verringern den Reibungswiderstand rende Anlagen mit Spezialkesseln. Er eignet sich auch für
und damit auch den Ansatz von Korrosion fördernden Parti-_ Kaminsanierungen.

keln. Dadurch kann die Abgastemperatur tiefer als 140°C

gehalten werden, was eine besonders wirtschaftliche Energie-

nutzung bei gleichzeitig geringen Wartungskosten gewähr-

leistet.

Kunststoffrohre
Für Abgasanlagen mit tiefen Rauchgastemperaturen kommen
auch Kunststoffe aus Polypropylen (PP) oder Polyvinylidenfluorid (PVDF) zur Anwendung. PVDF ist ein Recyclingkunststoff,
der korrosionsbeständig und resistent gegen UV-Strahlung ist;
maximale Abgastemperatur: 160° C.

PP-Rohre sind nicht UV-resistent und müssen im Aussenbereich verkleidet werden; maximale Abgastemperatur: 120° C.

Abgasanlage in CNS (Abb.65] Kunststoff-Abgasleitung lAbb.66 Abgasanlage mit Kunststoffrohr (67)

Ad

/ ei
4 SO)

## S. 35

und lankrau

Planung von Heizungs- und Tankräumen

Der Heizraum ist ein Maschinenraum und sollte nicht als Bastel-, Wasch- oder Trockenraum verwendet werden. Staub und
Fasern können die Funktion des Brenners beeinträchtigen. Bis
zu einer Nennwärmeleistung von 70 kW ist eine weitere Nutzung jedoch erlaubt. Zu beachten sind die Brandschutzrichtlinien der Vereinigung Kantonaler Feuerpolizeien (VKF) und die
massgebenden Gesetze (Gewässerschutzverordnung).

Anforderungen

Nennwärmeleistung < 70 kW

« Brandwiderstand der Wände und Türen: EI 30 (nbb)
Nennwärmeleistung > 70 kW

« Wände: El 60 [nbb)

« Türen: EI 30, nach aussen öffnend

Gewässerschutz

Bei Ölheizungen darf kein Bodenablauf auf Bodenebene
vorgesehen werden.

Explosionsgefahr

Bei Gasheizungen sind strenge Sicherheitsvorschriften

zu beachten.

Schallschutz

Brenner verursachen Lärm, deshalb müssen allfällige
Massnahmen zur Luft- und Körperschalldämmung
vorgesehen werden.

Belüftung

Die benötigte Verbrennungsluft muss von aussen zugeführt
werden. Da Heizraumfenster durch den Nutzer geschlossen
werden könnten, sind separate Öffnungen mit einer Minimalfläche von 150 cm? vorzusehen.

Konstruktionshinweise
« Brandwiderstand der Tankraumwände: EI 60
« Ausbildung einer öldichten Wanne mit 110%
des Tankinhalts
« Einstiegsöffnung
- Brandwiderstand EI 30
- Grösse 70/100 cm, max. 1m?
- Die Einstiegsöffnung ist über der öldichten Wanne
anzuordnen.
« Entlüftung: pro 10'000 | 1 dm?, jedoch mind. 1 dm?
® Minimalwandabstände
- Tanks unter 10'000 I: 2 aneinanderstossende Seiten
mind. 50 cm, die übrigen mind. 15 cm
- Tanks über 10'000 I: allseitig mind. 50 cm

Beispiel eines Heizungsraumes
mit einer Nennwärmeleistung < 70 kW

Feuerungs-

eo
ammat 7

Waschküche

Beispiel eines Heizungsraums mit Tankanlage

@ 2100

SZ

IIIIIIIITITITIZ

stirnseitig freier Zugang von mind. 50 cm
Heizöltank, Fassungsvermögen < 10'000 |

on.

Wanne auf Trägerrost, h210 cm

>

Auffangwanne von mind. 110% des Fassungsvermögen
5 Tankraumbelüftung mind. 1 dm

umfassende Bauteile [Wände, Decken) mind. Ei 60
Abstand der Wanne zur Wand

mind. so, dass die Luft frei zirkulieren kann

no

prismatische Tanks in Tankräumen

4

5)
I

KATH

SE:
PIITTIITIITI

Einstiegsöffnung 70/100 cm max. Im?, EI 30
2 Heizöltank, Fassungsvermögen > 10'000 |
3 Bodenfreiheit mind. 10cm
4 öldichte Auskleidung, mind. 110% des Fassungsvermögens
5 Tankraumbelüftung mind. Idm?
6 umfassende Bauteile |Wände, Decken, Boden] mind. EI 60

## S. 36

tungs- und Klimaanlagen

Raumlufttechnische Anlagen

Raumlufttechnische Anlagen [RLT) belüften, entlüften oder
wälzen die Luft in Räumen um. Dabei werden vier thermodynamische Funktionen unterschieden:

« Erwärmen
Kühlen

« Befeuchten
« Entfeuchten

Je mehr Funktionen eine Anlage erfüllen muss, umso komplexer ist die Anlage und umso mehr Energie wird für deren Betrieb benötigt. Vor allem die Kühlung benötigt hohe Energiemengen.

Hingegen werden in modernen, gut gedämmten und sehr
dichten Bauten vermehrt Lüftungsanlagen mit Wärmerückgewinnung vorgesehen, um die Energieverluste durch die Fensterlüftung zu reduzieren.

Raumklima
Damit sich die Nutzer in Räumen mit Lüftungsanlagen wohl
fühlen, sind folgende messbaren Grössen zu berücksichtigen:

Raumlufttemperatur
Winter und Übergangszeit: 20 - 22 °C
Sommer: wenn möglich unter 24 - 26 °C ljenach Witterung)

Relative Luftfeuchtigkeit
Winter: 30 - 60%
Sommer: 50%

Luftgeschwindigkeit
Im Aufenthaltsbereich etwa 0.12 - 0.15 m/s; höhere Geschwindigkeiten führen zu Zugserscheinungen.

Frischluftrate

Die CO,-Konzentration (Kohlendioxidgehalt]) der Raumluft
stellt ein Mass für die Luftqualität dar. Sie soll in Innenräumen
nicht über 1'500 ppm ansteigen. Dafür sind 18 m? Frischluft /h
und Person notwendig. Wird geraucht, gekocht oder mit Gas
geheizt, erhöht sich der Wert auf 40 - 80 m/h (Geruchsbelästi-

gung).

Bestimmte Arbeitsprozesse, in Baustoffen enthaltene Schadstoffe und Radon können einen grösseren Luftwechsel erforderlich machen. Die Frischluftrate ist für den Energieverbrauch die wichtigste Grösse.

Berechnung der Frischluftrate

Die Berechnung der Frischluftrate richtet sich nach 3 Kriterien:

« Die Konzentration von Schadstoffen darf den gesetzlich definierten MAK-Wert (maximale Arbeitsplatz-Konzentration)
nicht überschreiten.

« Interne Lasten müssen berücksichtigt werden.

« Der minimale Frischluftwechsel muss gewährleistet
werden.

Raumlufttechnische Anlage

ee N Socmummir \jLuftaufbereitung [7 =
| \ussenluft AU } ‚schluft MIL {Monoblock) Zuluft ZUL \
V E \ L
Wärmerückgewinnung
Umluft
i Raum
A N ,)
( Fortluft FOL | Wärmetauscher K Abluft ABL w.
N \ un

Lüftungsanlage |Abb.68'

## S. 37

Lüftungs- und Klimaanlagen

Schadstoffe im Raum

Eine Gesamtbeurteilung der Schadstoffe nach Quellen und
Folgen für die Gesundheit zeigt, dass neben den Verursacher
bedingten Verunreinigungen vor allem die Abgabe von Schadstoffen von Inneneinrichtungen beachtet werden müssen.

Wichtigste Schadstoffe und ihre Quellen

Verunreinigungs-Quelle _Verunreinigungs-Stoffe

Aussenluft
Biosphäre Pollen, Pilzsporen, Bakterien, Viren
Heizungen Kohlendioxid, Kohlenmonoxid,

Schwefeldioxid, Stickoxide

Motorfahrzeuge / Kohlendioxid, Kohlenmonoxid,

Verbrennungs- Stickoxide, Russ, Feinstaub
motoren
Industrie Kohlenwasserstoffe, diverse Oxidantien

(z.B. Ozon), Staub, Feinstaub,
Schwermetalle

Menschen / Tiere

Stoffwechsel Kohlendioxid, Gerüche, Wasserdampf

Aktivitäten Partikel, Tabakrauch, Reinigungsmittel,
Sprays (Lösungsmittel, organische
Verbindungen)

Hohe Luft- Allergene [Pilzsporen, Milben]

feuchtigkeit

Haustiere Gerüche, 2.T. Allergene

Gebäudematerialien, Einrichtungen und Apparate

Gasherd Kohlendioxid, Kohlenmonoxid, Partikel
Spanplatten Aldehyde Iv.a. Formaldehyd)
Dämmmaterialien 2.T. Aldehyde (früher zusätzl. Asbest]

Anstriche organische Verbindungen,
Lösungsmittel, Schwermetalle
Klebstoffe Lösungsmittel

Radon

Das radioaktive Edelgas Radon und dessen Zerfallsprodukte
stellen einen erheblichen Teil der natürlichen Strahlenbelastung des Menschen dar. Erhöhte Radonkonzentrationen treten
in der Schweiz hauptsächlich in alpinen Gebieten mit Urgestein
(Granit) auf. Radon tritt durch Spalten aus dem Untergrund in
Kellerräume.

Massnahmen gegen Radon

« Trennung der Kellerräume von den Wohnräumen
durch dichte Abschlusstüren

« natürliche Lüftung der Kellerräume

« Aussenluftversorgung der Wohnräume durch
Fensterlüftung oder Lüftungsanlage

CO-Fühler in Tiefgarage (Abb.69]

## S. 38

ftungs- und Klimaanlagen

Begriffe

Freie Lüftung

Luftwechsel ohne mechanische Unterstützung durch Fugen,
Undichtigkeiten und vor allem durch Fensteröffnungen. In undichten Bauten ist der Luftwechsel oft zu gross und führt zu
grossen Wärmeverlusten.

Entlüftung

Luft wird mit einem Ventilator aus dem Raum abgesaugt und
ins Freie geblasen [WC- Anlagen, Bad, Küche usw.). In dichten
Bauten ist der Luftzufuhr Beachtung zu schenken.

Belüftung

Ein Ventilator saugt Luft im Freien an und befördert sie, evtl.
gereinigt, erwärmt oder gekühlt, in die zu belüftenden Räume,
z.B. Schutzraum, Büros, Verkaufsräume. Es sind Abluftöffnungen vorzusehen.

Lufterneuerungsanlagen (kontrollierte Lüftung)

Diese Anlagen mit Wärmerückgewinnung eignen sich vor
allem für Wohnbauten. Sie versorgen die Wohnräume jederzeit
mit frischer, vorgewärmter Aussenluft. Neben den üblichen
Luftfiltern können auch spezielle Pollenfilter eingesetzt werden. Diese Art von Lüftung ersetzt im Winter das Fenster-
Stosslüften auf eine sehr effiziente Art

Be- und Entlüftung

Die Aussenluft wird durch einen Zuluftventilator in einen Raum
befördert und durch einen Abluftventilator aus dem Raum abgesaugt. Die Luft wird in der Regel gereinigt und bei Bedarf
erwärmt, z.B. für Säle, Hallen, Grossküchen, Büros

Luftheizung

Heizungssystem, bei dem die Luft durch Kanäle von einem
zentral angeordneten Warmluftofen in die zu beheizenden Räume geführt wird. Anwendung z.B. in EFH oder Ferienhäusern,
Industrie und Gewerbe.

Teilklimaanlage

Be- und Entlüftungsanlagen mit der Möglichkeit, die Luft zu
kühlen, zu be- oder entfeuchten ([EDV-Räume, Fabrikationsbetriebe, spezielle Verkaufsräume, Hallenbäder, Duschanlagen
usw.].

Klimaanlagen

Klimaanlagen haben die Aufgabe, Temperatur und Luftfeuchtigkeit innerhalb der beliebig vorgeschriebenen Grenzen konstant zu halten. Man unterscheidet zwischen den Komfortklimaanlagen (Luxushotels, Bürohäuser, Kinos) und den Industrieklimaanlagen (Fabrikationsräume für spezielle Güter).
Klimaanlagen sind bewilligungspflichtig.

## S. 39

ungs- un imaan

Komponenten raumlufttechnischer Anlagen

Das unten stehende Schema zeigt die möglichen Bestandteile
einer raumlufttechnischen Anlage. Die Verwendung der verschiedenen Komponenten ist abhängig von den gewünschten
Funktionen und Anforderungen. Bei den meisten Lüftungsanla-

Aussenbereich
Aussenluft =)
AUL

Fortluft CE
FOL

1 Wetterschutzgitter

Die Aussenluft wird meistens über
Wetterschutzgitter angesaugt. Um im
Sommer gekühlte und im Winter vorgewärmte Aussenluft zu nutzen, kann
ein Erdregister mit Kunststoffrohren

verlegt werden

2 Schalldämpfer

Alle Ventilatoren und einige Luftauf
bereitungs-Apparate (z.B. Luft
wäscher] verursachen Lärm. Durch
den Einbau von Schalldämpfern in die
Luftkanäle kann die Fortpflanzung
des Schalls reduziert werden

3 Filter

Luftfilter haben dıe Aufgabe, teilchen
und gasförmige Verunreinigungen
aus der Luft auszuscheiden. Man
unterscheidet zwischen Faserfiltern
(Grobstaub-, Feinstaub- und Schwebestofffilter], Elektro- und Aktivkohlefiltern. Filter müssen regelmässig
ausgewechselt werden.

4 Klappen

Die Aufgabe der Klappen besteht
darin, den Luftweg bei Nichtbetrieb
abzuschliessen oder den Luftvolumenstrom während der Betriebszeit
zu steuern. Brandschutzklappen
werden zwischen zwei Brandabschnitten eingebaut und müssen sich
im Brandfall selbsttätig schliessen.
4a =Beimischklappe

4b = Bypassklappe

4c = Umluftklappe

5 Wärmerückgewinnung [WRG)
Um die Energieverluste zu reduzie-

ren, wird die Aussenluft mittels

Wärmetauscher vorgewärmt

6 Ventilatoren

Ventilatoren ın verschiedenen Ausführungen drücken oder saugen die
Luft durch die Ventilationskanäle.
Meistens werden Radialventilatoren
eingesetzt, welche durch Elektromotoren angetrieben werden

7 Vor-Wärmer (Lufterhitzer)

Muss die Luft weiter erwärmt werden,
kommen in der Regel Warmwasser
Lufterhitzer zur Anwendung. Dieser
wird von erwärmtem Wasser durchflossen und gibt die Wärme über grosse Metallflächen an den Luftstrom ab

8 Luftkühler

Der Wasserkühler entspricht in der
Bauart dem Lufterhitzer, nur wird er
von gekühltern Wasser durchilossen,
das seinerseits von einer Kältemaschine gekühlt wurde. Kommt eine
Kältemaschine, bzw. Wärmepumpe
mit Direktverdampfer zum Einsatz,
entzieht der Kältemittel-Verdampfer,
der in den Monobloc eingebaut wird,
dem Luftstrom Wärmeenergie und
kühlt diesen dadurch ab

9 Luftentfeuchter
Luftkühlung mit Wasserausscheidung
durch Kondensation

gen werden nicht alle Luftaufbereitungs-Apparate eingebaut.
Es hängt von der gewünschten Luftqualität und den Anforderungen der Bauherrschaft ab, in welchen Fällen die jeweiligen
Komponenten eingebaut werden.

Innenraum

Abluft
— ABL
—5 Zuluft

ZUL

10 Luftbefeuchter

Es gibt Ultraschall-, Verdunstungs
und Dampfbefeuchter sowie Zerstäuber und Luftwäscher. Alle haben das
gleiche Ziel, nämlich die Luftfeuchtigkeit der Zuluft zu erhöhen. Wird die
Luft mit zerstäubtern Wasser befeuchtet, entzieht dieses dem Luftstrom die notwendige Energie, um zu
verdampfen

Hingegen wird bei Dampfbefeuchtern
das Wasser vorgängig mit Elektroeinsätzen, Ol- oder Gasbrennern erhitzt
Dadurch kühlt der Luftstrom nicht ab

11 Nach-Wärmer [Lufterhitzer)
Lufterhitzung, falls die Temperatur
bei der Be- oder Entfeuchtung nicht
der gewünschten Zulufttemperatur
entsprechen sollte

12 Luftkanäle

Die Kanäle sollen möglichst wenig
Druckverluste und Geräusche verursachen und die Lufttemperatur konstant halten. Sie bestehen aus runden
oder rechteckigen Kanälen, meist aus
verzinktem Stahlblech

13 Luftauslässe

Ihre Aufgabe besteht darin, die Luft
möglichst zugfrei ın den Raum zu
bringen. Dies kann durch eine Hohloder Druckdecke erfolgen, in welcher
der Lufteinlass mittels Löchern oder
Schlitzen auf den ganzen Raum verteilt wird. Bei den sogenannten Quelllüftungssystemen wird Luft, die etwas
kühler ıst als die Raumtemperatur,
mit geringer Geschwindigkeit in Bodennähe eingeführt. Der dadurch entstehende «Kaltluftsee» erwärmt sich
bei Personen- und Wärmequellen

Die verbrauchte Luft wird dann an der
Decke abgesogen. Dies führt zu
einem geringeren Energiebedarf und
weniger Zugluft

14 Lufteinlässe

Die Lufteinlässe [Abluft] sind bezüglich Zugerscheinungen unproblematisch. Möglich sind Gitteröffnungen,
Abluftleuchten oder auch Abluft
ventile

15 Fortluft

Als Abluftaustrittsöffnungen werden
Wetterschutzgitter oder Regenhüte
verwendet

## S. 40

ngs- und Klimaanlagen

Wärmeübertragung

genstrom aneinander vorbeigeführt. Warmer und kalter Luftstrom sind dabei durch Platten, Rohre oder Waben getrennt,
durch die, aufgrund des vorhandenen Temperaturunterschiedes, die Wärme übertragen wird

Funktionsprinzip eines Plattentauschers [ X GG,
Die Luftströme der Zu- und Fortluft werden im Kreuz- oder Ge-

Bauarten

+ Plattenwärmetauscher
« Röhrenwärmetauscher
« Spiralwärmetauscher

Eigenschaften

« keine beweglichen Teile, betriebssicher

« schalldäimmend

® kein Zwischenmedium

« Luftströme werden räumlich zusammengeführt
* benötigt Bauvolumen

« allfälliges Kondensat muss abgeführt werden

Plattenwärmet her [Abt

## S. 41

nn

uftungs- und Klimaanlagen

Lüftungsanlagen im Wohnungsbau

Kälteanlagen

Moderne Minergiebauten erfordern den Einbau einer sogenannten Komfortlüftung. In der Regel handelt es sich dabei um
einen Ventilator mit Wärmerückgewinnung. Bei der Planung ist
zu beachten, dass Lufteinlass und Fortluftauslass keine Rückkoppelung ergeben können.

0)

1 Aussenluft
Abluft

3 Wärmerückgewinnung

Ventilatore
Zuluft

6 Fortluft

omfortlüftung

Ventilator Komfortlüftung [Abb.74]

Für verschiedene Anwendungen werden tiefere Temperaturen
als die der Umgebung gefordert, z.B. Klimaanlagen für Innenräume für viele Personen, Kühlräume, EDV-Anlagen, industrielle Prozesse, Herstellung von Eis. Dazu wird der Zuluft Wärme entzogen. Die Anlagen funktionieren nach dem gleichen
Prinzip wie Wärmepumpen. Als Kältemittel dürfen in den Apparaten nur ungiftige Substanzen verwendet werden, die zudem die Ozonschicht nicht gefährden.

Kühlräume

Kühlräume können aus vorfabrizierten Teilen zusammengebaut oder an Ort und Stelle erstellt werden. In jedem Fall ist besonders auf eine gute, sorgfältig verlegte Wärmedämmung zu
achten. Es sind die kantonalen Wärmedämmvorschriften bezüglich des U-Wertes zu beachten. Die geforderten U-Werte
benötigen Dämmstoffdicken von 12 - 25cm Hartschaumstoff,
z.B. Polystyrol. Die Dampfsperre ist ausserhalb des Kühlraumes anzubringen. Als innere Verkleidung der Wände bewähren
sich bei normalen Kühlräumen Keramikplatten, bei Tiefkühlräumen mineralischer Verputz oder Holz. Bei Kühlräumen aus
vorfabrizierten Elementen bestehen die inneren Verkleidungen
aus Chromstahlblech.

Kälteanlagen und Kältemöbel benötigen grosse Energiemengen. Bei grösseren Anlagen ist es sinnvoll, die anfallende Wärme zur Warmwasseraufbereitung zu nutzen. Die Planung und
Ausführung von gewerblichen Kühlanlagen ist Sache von spezialisierten Firmen.

hwerkraftkühlung (Abb.75]

## S. 42

Wärmeerzeugung in der Übersicht

Wärmeerzeugungsanlagen

Einzelöfen

Einzelöfen können betrieben werden mit
« Heizöl

« Gas

« Holz

« Elektrizität

Ölheizung

Die Energie muss durch eine Leitung

oder von Hand zugeführt werden.

« Verbrennung von Heizöl

« meistens Kondensationskessel

« aufgrund günstiger Energiepreise im
letzten Jahrhundert weit verbreitetes
Heizsystem

« vermehrter Ersatz durch Wärmepumpen und z.T. Gasheizungen

Gasheizung

« Verbrennung von Erdgas

« Alternative zur Ölheizung

* kleine, leistungsfähige Brenner

« vollautomatischer Betrieb

* inder Regel Kondensationskessel

* arbeiten umweltfreundlicher als vergleichbare Olbrenner

Holzgefeuerte Anlagen

« Verbrennung von Pellets (zu kleinen
Zylindern gepresstes Sägemehl]

« automatischer Betrieb möglich durch
Förderband vom Lagerraum
zum Heizkessel

Solaranlage

« Nutzung der Sonneneinstrahlung
mit Kollektoren (Erhitzung von
Wasser in transparenten Elementen
mit Röhren)

® 4m? decken ca. 60% der Energie
für den Warmwasserbedarf einer
Wohneinheit ab

* benötigt zur Raumheizung
anteilmässig mehr Fläche

Vorteile

geeignet in Altbauten für
nachträgliche Installation
einsetzbar in nur zeitweise
bewohnten Bauten

guter Wirkungsgrad
individueller Verbrauch
gut messbar
gestalterisches Element
(Wohnlichkeit)

noch günstige Energiekosten

kostengünstige Warmwasseraufbereitung
Ergänzung zu bivalenten
Anlagen

kein Lagerraum
geringer Platzbedarf
Montage auch im Estrich
oder in Wandschränken
möglich

wenig Unterhalt
saubere Verbrennung

einheimischer, nachwachsender Brennstoff
CO,-neutral

unabhängig von Energiepreisen

keine Emissionen
einfache Technologie
Selbstmontage möglich
CO,-neutral

Nachteile

« höhere Luftbelastung als
vergleichbare Zentralheizungen

« Betrieb je nach Brennstoff
aufwändiger als Zentralheizung

« je nach Energieherkunft
Schadstoff- und CO,-Belastung

« Hohe Unterhaltskosten
(Service, Kaminfeger,
Tankreinigung]

« Platzbedarf Öltank

« Warmwasseraufbereitung
im Sommer ungünstig

« Schadstoff- und C0,-
Belastung

« Preis- und Lieferabhängigkeit vom Anbieter und
Ausland

« Koppelung an Ölpreis

* nicht überall in der
Schweiz verfügbar

« Preis- und Lieferabhängigkeit vom Anbieter und
Ausland

« Schadstoff- und
C0,-Belastung

« Lagervolumen (ca. 10 m?
pro Wohneinheit)

« Kaminfeger

« regelmässiges Leeren des
Aschenbehälters

« Russ- und Feinstaubbelastung

« Filter

* Leistung reicht bei Altbauten nicht für komplette
Beheizung

* Unterstützung durch zweites Heizsystem [bivalente
Anlage] für Übergangszeiten und Kältespitzen
vielfach nötig

« Energiegewinn abhängig
von der Sonneneinstrahlungsdauer und dem
Einfallwinkel

## S. 43

Warmeerzeugung In der Übersi

Wärmepumpe (Umgebungswärme)
Wärmepumpen entziehen einem
Medium Wärme. Der Wirkungsgrad
hängt vom Medium ab. Mögliche
Medien sind:
« Aussenluft
« Grundwasser
« Erdwärme

(Erdsonde oder Erdregister]

Fernwärme

Fernwärmenetze in dicht besiedelten

Gebieten, Nutzung der Wärme aus:

« Kehrichtverbrennung

« Hackschnitzel

« Erdöl oder Erdgas

* Übertragung der Wärme beim Nutzer
mittels Wärmetauscher

Weitere Möglichkeiten der Wärmeproduktion

Blockheizkraftwerk

« Produktion von elektrischer Energie
und Nutzung der Abwärme mittels
Wärme-Kraftkoppelung.

« Einspeisung der elektrischen Energie
in das öffentliche Netz

Biogas

* Erzeugung von Biogas [Methangasl,
das beim Anfall von Gülle, Klärschlamm oder Kompostieranlagen
entsteht

« Produktion von Strom durch
Verbrennung des Gases und gleichzeitige Nutzung der Abwärme
für Gärprozesse und Raumwärme

Brennstoffzellen

* Nutzung der Energie, die bei der
Verbindung von Wasserstoff
mit Sauerstoff entsteht
(Stromproduktion und Wärme)

Vorteile

kein Lagerraum
stabile Energiepreise
teilweise einheimische
Energie

CO,-neutral

kein Lagerraum

geringer Platzbedarf
wenig Unterhalt

Nutzung der Energie aus
Abfall oder Holzschnitzeln
effizienter Einsatz von
Filtern

Verbesserung des Wirkungsgrades durch die
Nutzung der Abwärme
Klein-Blockheizkraftwerke
können bereits bei Mehrfamilienhäusern eingesetzt werden

Nutzung vorhandener
Energiequellen
Produktion von Strom und
Wärme möglich
Verbesserung Kompostqualität möglich
CO,-neutral

Wasserstoffherstellung
mit Hilfe von Sonnenenergie möglich

Plus

Nachteile

teilweise zu wenig Leistung für schlecht
gedämmte Altbauten
benötigt elektrische Energie, die aus Kraftwerken
stammen kann, die mit
Uran, Erdöl oder Erdgas
betrieben werden

Anteile fossiler Energie
teilweise Koppelung

an Erdölpreis

nicht überall in der
Schweiz verfügbar
abhängig vom Lieferanten
Leitungsabhängigkeit
Leitungsnetz teuer
Schadstoff- und CO,-
Belastung

Bedarf einer gewissen
Anlagengrösse
Schadstoff- und
C0,-Belastung
Nutzung der Abwärme
im Sommer z.T. nicht
möglich

2.T. aufwändige Technik

Herstellung von Wasserstoff aufwändig

Lagerung von Wasserstoff
problematisch

abhängig von der Wasserstoffherstellung

zurzeit nicht CO,-neutral
Herstellung von Membranen und Elektroden teuer
Technologie noch in
Entwicklung

## S. 44

Wärmeerzeugung in der Übersicht

Deckenstrahlplatten Vorteile Nachteile

* Deckenstrahlplatten geben Wärme « Anwendung bei Sanierun- * meist Betrieb mit Strom
durch (Infrarot-) Strahlung ab gen und grossen Hallen « Wirkungsgrad beschränkt

* Montage an Decken, wenn Böden und « Strahlungsasymetrie
Wände nicht für heiztechnische Installationen verwendet werden können

Luftheizanlagen
« kommen in industriellen Bereichen ® kompensiert schnell « benötigte grosse
für die Wärmeabgabe zur Anwendung Störeinflüsse wie offene Lüftungsrohre
(z.B. Autowerkstätte, Hallen, Tore und Türen * keine Wärmespeicherung
Versammlungsräume] « grosse Räume können in « Strahlungsasymetrie
« Montage an Wand und Decken, z.T. bei kurzer Zeit aufgewärmt
Böden werden
Elektromatten
« elektronische Widerstandsheizung * geringer Bodenaufbau « kann zu Spannungen in

« werden bei Umbauten und Sanierungen
auf bestehende Unterlagsböden
unter den keramischen Platten verlegt
* Wirkungsweise wie Bodenheizung

den Plattenbelägen führen
« benötigt Strom

Elektroeinsatz

für Handtuchradiatoren

« Betrieb des Handtuchradiators
während den Sommermonaten mit
einem elektrischen Heizeinsatz

* Trocknen der Handtücher benötigt Strom

« Komfort

## S. 45

Heizkostenabrechnung

Die verbrauchsabhängige Heizkostenabrechnung [VHKA) bildet
einen Anreiz zum sparsamen Umgang mit Wärme. Seit 1989 ist
die VHKA für Wohnbauten mit vier und mehr Wärmebezügern
obligatorisch (Heizung und Warmwasser).

Man unterscheidet drei Verfahren zur Bestimmung
der bezogenen Wärme:

« Wärmebezug
« Wärmeabgabe
« Wärmewirkung

Es ist möglich, den Wärmebezug zu gewichten und auf die Anteile der Aussenflächen einer Wohneinheit zu beziehen. Neuere
Geräte erlauben das Ablesen mittels Funk.

Raumsteuerung mıt Messvorrichtung
(Abb.76]

Wärmebezug

Der Wärmebezug wird beim Vor- und Rücklauf gemessen.
Es werden die Temperaturunterschiede und die Warmwassermenge gemessen. Dieses System eignet sich für alle Heizungsarten, bedingt aber für jeden Bezüger einen separaten
Vor- und Rücklauf.

Die Heizkosten ergeben sich aus dem gemessenen Wärmebezug

FAN, FL.

es

gemkz

Wärmeabgabe

Das Heizkörpertemperaturverfahren misst Temperaturdifferenzen oder deren Wirkungen als Mass der Wärmeabgabe jedes Heizkörpers. Das Resultat muss mit einem Verteilungsschlüssel gewichtet werden. Der Einbau bei Heizkörpern ist
möglich, die Abrechnung ist aber aufwändig. Für Flächen- und
Niedertemperaturheizungen ist dieses System nicht geeignet.

Die Heizkosten ergeben sich nach der gemessenen Wärmeabgabe

[MM

ma
IT

ANRIUA

r O4

1

Wärmewirkung

Beim Raumtemperaturverfahren wird der Ist-Wert oder der
Sollwert der Raumtemperatur, also die tatsächliche oder «bestellte» Wärmewirkung berechnet. Dazu sind elektronische
Messeinrichtungen erforderlich.

Die Heizkosten ergeben sich nach der gemessenen Wärmewirkung.

mm
n,

I] rat, pi

Pr

Weitere Kosten

Neben den Kosten für den Brennstoff entstehen auch feste
Kosten, z.B. für Kaminfeger, Tank- und Brennerrevisionen. Ein
Teil der Heizkosten ist somit unabhängig vom gemessenen
Energiebezug und wird auf andere Weise verteilt.

IR

T | Temperaturmessung

v | Volumenstrommessung

## S. 46

Heizungs- und Lüftungssymbole

Heizkessel für festen Brennstoff

Heizkessel für flüssigen Brennstoff

Heizkessel für Gas-Gebläsebrenner

Gas-Durchlauferhitzer
mit atmosphärischem Brenner

Elektro-Warmwasserspeicher,
keramischer Kern,
Leistung z.B. 50 kW

Doppelbrand-Kombikessel
mit aufgebautem stehenden
Wassererwärmer

(Inhalt z.B. 120 1)

Kombikessel für Oelfeuerung
mit aufgebautem liegenden
Wasserwärmer

(Inhalt z.B. 100 I]

Kombikessel mit Gasbrenner
und seitlich stehendem Wasserwärmer
(Inhalt z.B. 200 U)

ir
®

>

z
neo-

®)

ni
a

Doppelbrandkessel
mit Wasser-Durchflusswärmer
für Warmwasser (Sanitär)

elektrischer Durchflusserhitzer
Leistung z.B. 5 kW

stehender Wassererwärmer

mit festem Heizeinsatz

Rohrheizschlange

Heizregister

Heizwand

Konvektor

lamellierte Heizwand

Radiator (Gliederheizkörper]

Rippenrohrheizkörper

Strahlungsband für Hochtemperaturheizung

Rohrschlange
für Decken- oder Fussbodenheizung

## S. 47

Glossar

Aggregatszustand

Ausrollung

Aussenluftrate

HGT 20/12, Berechnungshinweise

Biogas

Brandabschnitt

Brandgefährdungsklassen

BUS-Leitung

Druck

Druckreduzierventil

Druckverlust

Elektrowassererwärmer

Zustand der Materie: fest, flüssig oder gasförmig

nicht brennbare Durchführung von Abgasanlagen durch brennbare Decken- und Dachkonstruktionen; sämtliche Hohlräume
sind mit nicht brennbarem Material auszufüllen.

Lufterneuerungsanteil in m’/h, bezogen auf verbrauchte Luft

Die Aufsummierung der Heizgradtage (HGT) und der Heiztage
(HAT) erfolgt normalerweise für jeden Kalendermonat mit
einem Subtotal für die Periode September bis Mai (Heizperiode]. Ausserdem wird die Summe für das ganze Jahr gebildet.
Für die Heizgradtage HGT20/12 wird die Raumlufttemperatur
ti= 20 °C und die Heizgrenze tgr = 12 °C angenommen.

entsteht durch Vergärung von Biomasse (Küchenabfälle, Gülle,
Klärschlamm|] und besteht aus ca. 60% Methangas [CH4)

Gebäudeunterteilung bei grösseren Objekten, damit bei einem
Feuer nicht das ganze Gebäude in Brand gerät und sich die Brandausbreitung zur Rettung von Personen und Tieren verzögert

Einteilung von Bauten aufgrund ihrer Nutzung. Hohe Brandgefährdung besteht in Lagern, in denen beispielsweise Holz oder
Papier eingelagert sind, da diese Stoffe leicht brennbar sind.

spezielle Leitungen zur Übertragung von digitalen Informationen und Daten

Quotient aus Kraft / Fläche oder Produkt aus Höhe der Wassersäule, der Dichte und der Fallbeschleunigung [Erdanziehungskraft); siehe auch Druckverlust, Fliessdruck und Ruhedruck

Ventil zur Reduktion des Netzdruckes (je nach Reservoirhöhe
6-10 bar} auf den gebräuchlichen Druck für Hausinstallationen von ca. 4.5 bar

Strömungswiderstände in Leitungen führen zu Druckverlusten
(Beispiel: bei doppeltem Volumenstrom vervierfacht sich der
Druckverlust; quadratisches Widerstandsgesetz]; siehe auch
Druck, Fliessdruck und Ruhedruck.

umgangssprachlicher Begriff für Boiler oder Warmwassererwärmer und -speicher

## S. 48

Glossar

Energiebezeichnungen

Energieverbrauch

Feinfilter

Feuerungsaggregate

Feuerwiderstand

Franko Silo
Globalstrahlung

Heizgradtage HGT

Heizgrenze tgr

Heizraum

Heiztage HAT

Hochdruck-Transitleitungen
für Erdgas

Kernkraftwerk

Endenergie

Energieform, die dem Konsumenten zur Verfügung steht
(z.B. Heizöl, Elektrizität, Holz, Briketts, Gas, Kohle)
hochwertige Energie

Energieform, die Arbeit verrichten kann (z.B. mechanische
Arbeit, Licht) und nicht nur in Form von Wärme vorliegt
niederwertige Energie

Energieform, die keine Arbeit verrichten kann (z.B. Wärme]
Nutzenergie

Energieformen (z.B. Wärme, Licht, Kraft) für den Nutzer
Primärenergie

ursprüngliche Erscheinungsform der Energie (z.B. Rohöl,
Wasserkraft, Holz].

Menge der verbrauchten Energie;
abhängig von der Leistung und der Laufzeit

filtriert Verunreinigungen (z.B. Rost- und Sandpartikel)
aus dem Trinkwasser

Apparate zur Verbrennung von Brennstoffen

gesetzliche Anforderungen an Materialien und Baukonstruktionen bezüglich deren Brennbarkeit und Qualmverhalten

Lieferung direkt in den Silo (Holzschnitzellager] des Bestellers

setzt sich aus direkter, diffuser und reflektierender Strahlung
zusammen.

Summe der täglich ermittelten Differenzen zwischen der
Raumlufttemperatur t, und der Tagesmitteltemperatur der
Aussenluft t,, an allen Heiztagen einer Periode; ermöglicht
Rückschlüsse auf den klimabedingten Heizenergieverbrauch
und dient der Kontrolle der Heizanlage

Tagesmitteltemperatur der Aussenluft t, ‚über der nicht mehr
geheizt werden muss

separater Raum für die Heizung; bei Wärmeerzeugern mit einer Nennwärmeleistung über 70 kW dürfen keine weiteren Geräte und Brennstofflager darin vorgesehen werden.

Anzahl der Tage einer Periode, bei denen die Tagesmitteltemperatur tn (24-h-Mittelwert) unter der Heizgrenze t,, liegt

europäisches Erdgasnetz;
der Erdgasdruck beträgt ca.70 bar.

Stromerzeugung durch Kernspaltung von Uran. Die bei der
Kernspaltung entstehende Wärme wird zur Produktion von
Wasserdampf verwendet, der zum Antrieb von Turbinen und
Generatoren eingesetzt wird. Die überschüssige Wärme kann
als Fernwärme eingesetzt werden.

## S. 49

Klafter

LAS = Luft-Abgas-System

Membrangefäss

Pumpe

Raumklima

Ster

Strom

U-Wert

VKF

Wärmeerzeugung

Zuluft

Ein Klafter Holz entsprecht drei Ster Holz.

Abgasanlagen, bei denen die Frischluft durch die Luftumspülung zwischen Innen- und Aussenrohr der Verbrennung zugeführt wird

Gefäss zum Ausgleich des Wasservolumens und -drucks bei
Heizungsanlagen; enthält eine Gummimembrane, die mit Wasser gefüllt und entleert wird. Ausserhalb dieser Membrane befindet sich ein Gas [Luft], das sehr gut komprimierbar (zusammendrückbarl] ist.

Heizungspumpe, Umwälzpumpe; Antrieb des Heizungskreislaufs; wird eine drehzahlregulierte Pumpe eingesetzt, so kann
gegenüber einer Pumpe mit Volumenstrom-Drosselung Energie eingespart werden, weil sich die Drehzahl dem gewünschten Druck anpasst.

wird von folgenden Faktoren beeinflusst: Raumlufttemperatur,
Relativer Luftfeuchtigkeit und Luftgeschwindigkeit

entspricht ca. einem Kubikmeter Holz (33 cm lange Holzscheite werden 1 m hoch und über 3 m Länge gestapelt)

Elektronenfluss in einem elektrischen Leiter wie Kupfer,
Chromstahl usw.

Wärmedurchgangswert: Gibt an, wie viel Energie in Watt pro
Quadratmeter und Kelvin Temperaturdifferenz durch ein Material oder durch die Aussenhülle eines Gebäudes fliesst (z.B.
Aussenwand, Dachkonstruktion)

Vereinigung Kantonaler Feuerpolizeien; Herausgeber der
Brandschutznorm und der entsprechenden Brandschutzrichtlinien

bivalent

Wärmeerzeugung, bei der mehr als eine Energieart eingesetzt
wird, z.B. Wärmepumpe und Erdgas. Bestimmte Heizsysteme
benötigen die Unterstützung eines zweiten Wärmeerzeugers,
um auch bei tiefen Aussentemperaturen behagliche Raumtemperaturen zu gewährleisten.

monovalent

Wärmeerzeugung, bei der nur eine Energieart eingesetzt wird,
z.B. Heizöl; übliches System mit hohem Wirkungsgrad.

Frischluftmenge, die einem Raum oder einem Luftgerät zugeführt wird

Heizungs- und Lüftungsanlagen

## S. 50

Komponenten einer Heizanlage

Internetadressen

Cheminee und Öfen

Heiztechnik

Kaminanlagen / Abgassysteme

Heizkörper
Strahlungs-Heizflächen

Heizkessel und Wassererwärmer

Holzfeuerung

Sonnenenergie-Systeme

Klimatechnik

Trocknung und Schadensanierung

Brandschutzregister
Erdgas Versorgung
Verbände

Interessengemeinschaft Brandschutz- und
Entrauchungs-Systeme

Schweizer Kamin- und Abgasleitungsvereinigung SKAV
Schweizerischer Verein des Gas- und Wasserfaches, VGW

Bundesamt für Umwelt
Vereinigung Kantonaler Feuerpolizeien, VKF

www.ganz.info
www.wirth-schmid.ch
www.ziswiler-ofenbau.ch

www.buderus.ch
www.hoval.ch
www.viessmann.ch

www.bartholet.ch
www.rutzkamin.ch
www.schiedel.ch
www.schoellkopf.ch

www.runtal.ch
www.radiatec.de

www.cipag.ch
www.domotec.ch
www.elco.ch

www.holzfeuerung.ch
www.holzoefen.ch
www.oekofen.at

www.schweizer-metallbau.ch

www.belimo.ch
www.haelg.ch
www.helios.ch
www.lufttechnik.ch
www.rehau.ch
www.walermeier.com

www.belfor.ch
www.krueger.ch

www.bsronline.ch

www.erdgaszuerich.ch

www.ig-bsk.ch

www.skav.ch
www.svgw.ch
www.bafu.ch
www.vkf.ch

50_

©

## S. 51

Heizungs- und Lüftungsanlagen

## S. 52

Impressum

Konstruktionslehre für den Hochbau
Heft 18: Heizung und Lüftung

1. Ausgabe Mai 2009, Auflage 3000
© LMK Lehrmittel GmbH

Autoren

Semih Agil, dipl. Arch. FH

Beat Deola, dipl. Arch. ETH/SIA
Fachberatung

Marc Bättig, dipl. Ing. HLKS FH
Redaktion

Beat Deola, dipl. Arch. ETH/SIA
Vernehmlassung

und Schlussredaktion

Markus Albrecht, Enno Köppen,
Andreas Corrodi, Beat Deola,
Simon Rakeseder, Andre Meier,
Silvan Schenk, Vital Caduff,

Guido Eigenmann, Hansruedi Reimann,

Marcel Soler
Lektorat
Roland Bühler

Konzeption und Gestaltung

Peter Hajnoczky, Winterthur
Layout

Peter Hajnoczky, Ursula Hofmann
Planbearbeitung

Romeo Maffeo, dipl. Arch. FH/STV
Marcel Jaeger, cand. Arch. B.A.
Christoph Besson, Student Arch B.A.
Markus Bosshard, Student Arch B.A.
Bild- und Planredaktion

Ursula Hofmann, dipl. Arch. HTL
Druck und Ausrüstung

Truninger Druck AG, Zürich

An der Entwicklung
dieses Lehrmittels waren folgende
Berufsfachschulen beteiligt

Berufsbildungsschule Winterthur

- Berufs- und Weiterbildungszentrum

Rapperswil

Berufsschule Aarau
Gewerbliches Berufs- und
Weiterbildungszentrum St. Gallen

Bildungszentrum Bau und Mode
Kreuzlingen

Herausgeber
LMK Lehrmittel GmbH
www.lehrmittelbau.ch

Das interkantonale Lehrmittelkollegium LMK ist eine unabhängige
Gesellschaft, die in Zusammenarbeit
mit den Nord- und Ostschweizer
Berufsfachschulen Lehrmittel

für die Ausbildung von Baufachleuten
herstellt.

Baugewerbliche Berufsschule Zürich

Gewerbliche Berufsschule Wetzikon
Berufsbildungszentrum Goldau /SZ

Bildverzeichnis

Arbonia AG: Abb. 1 (Titelbild), 7, 8 /
LMK Lehrmittel GmbH: Abb. 2-4, 6, 9,
12-17, 19-25, 31, 35, 37-47, 49-71, 74,
76 / M. Bättig: Abb. 5 / Renggli AG:
Abb. 10, 11 / Internet: Abb. 18, 36, 48,
72, 73, 75 / Attika: Abb. 26 / Ganz Baukeramik AG: Abb. 27-29 / Viessmann
AG: Abb. 30, 34 / Hoval: Abb. 32, 33

Dank

Wir danken allen Personen, Institutionen und Firmen, die uns inhaltlich,
materiell und finanziell bei der Entwicklung und Realisierung des neuen
Lehrmittels unterstützt haben

Heizung und Lüftung

Sponsoren

BELFOR (Suisse) AG

6038 Gisikon / Luzern
www.belfor.ch

BELIMO Automation AG
8340 Hinwil

www.belimo.ch
www.ig-bsk.ch

Domotec AG

4663 Aarburg
www.domotec.ch

Erdgas Zürich AG

8048 Zürich
www.erdgaszuerich.ch
Feuer-Technologie

8165 Schleinikon/Wasen
www,feuer-technologie.ch
GANZ Baukeramik AG

8424 Embrach
www.ganz.info

Hälg & Co. AG

9009 St. Gallen
www.haelg.ch

Helios Ventilatoren AG

8902 Urdorf

www.helios.ch

Krüger + Co. AG

9113 Degersheim
www.krueger.ch

Lufttechnik AG

« Lüftung + Klima » Kälte
8820 Wädenswil
www.lufttechnik.ch

Walter Meier (Klima Schweiz) AG
Gesamtlösungen für Raumklima
8603 Schwerzenbach
www.waltermeier.com
REHAU Vertriebs AG

8304 Wallisellen
www.rehau.ch

Runtal Schweiz, Radiatec AG
5722 Gränichen
www.runtal.ch
SCHOELLKOPF AG
Kaminbau/Gewässerschutz Tankbau
8153 Rümlang
www.schoellkopf.ch

Ernst Schweizer AG, Metallbau
8908 Hedingen
www.schweizer-metallbau.ch
Viessmann Schweiz AG

8957 Spreitenbach
www.viessmann.ch
Wirth&Schmid AG

6340 Baar
www.wirth-schmid.ch
Ziswiler Ofenbau AG

8165 Schleinikon/Wasen
www. ziswiler-ofenbau.ch

BELFOR (®

BELIMO
\dJomotec|

erdgaszürich

„m,
a ie

Helios Ventilatoren AG

artnet 0)

« Lüftung » Klima » Kälte

walter
Meier

Gesamtlösungen für Raumklima

AN
- REHAU
Unlimite

ad Polymer Solution:

runtal

SCHOELLKOPF AG
te RONFLEX

Abteilung

Schweizer]

Departement

climate of innovation

WIRTH&SCHMID AG

RAUMBERATUNG/FEUERSTELLEN

ZISWILER OFENBAU AG

Alles rund ums Feuer
